CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SGFH222,S站, 10.0000,  0.1300,500.0000,499.8629,262.6131, 64.9999, 65.0928,  3.6303, 15.6673,   7,500.0000,194.4599, 20.5777,740.3461,660.3461,262.6131,194.4599,
测试1493816327,SGFH222,K站, 10.0000,  0.0300,498.6121,498.6604,336.3292, 14.9584, 14.9361,  1.4453, 41.5280,   3,220.0000,249.0452, 13.5689,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SGFH222,P站, 10.0000,  0.1000,498.0924,498.1979,264.2790, 49.8091, 49.7379,  3.2262, 18.1012,   5,500.0000,195.6935, 17.8641,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SGFH222,S站, 15.0000,  0.1950,500.0000,499.7944,265.6668, 97.4999, 97.6503,  4.8736, 16.9441,   6,500.0000,196.7211, 34.5398,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SGFH222,K站, 15.0000,  0.0450,497.9182,497.9906,336.3292, 22.4064, 22.3697,  2.1642, 41.2592,   3,220.0000,249.0452, 20.3897,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SGFH222,P站, 15.0000,  0.1500,497.1387,497.2969,264.2790, 74.5706, 74.4554,  4.7825, 17.5704,   5,500.0000,195.6935, 27.1780,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SGFH222,S站, 20.0000,  0.2600,500.0000,499.7258,265.6668,129.9999,130.2153,  6.5444, 15.9712,   6,500.0000,196.7211, 45.9120,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SGFH222,K站, 20.0000,  0.0600,497.2242,497.3208,336.3292, 29.8335, 29.7804,  2.8809, 40.9889,   3,220.0000,249.0452, 27.2338,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SGFH222,P站, 20.0000,  0.2000,496.1849,496.3958,267.3532, 99.2368, 99.0720,  5.7606, 19.0578,   4,500.0000,197.9698, 40.1444,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFH222,S站, 25.0000,  0.3250,500.0000,499.6573,268.7923,162.4999,162.7877,  7.4438, 17.2585,   5,500.0000,199.0354, 63.1107,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SGFH222,K站, 25.0000,  0.0750,496.5303,496.6510,342.7970, 37.2398, 37.1681,  3.4515, 41.9577,   2,220.0000,253.8345, 35.5206,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFH222,P站, 25.0000,  0.2500,495.2311,495.4948,267.3532,123.8076,123.5875,  7.1428, 18.5594,   4,500.0000,197.9698, 50.7206,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFH222,S站, 30.0000,  0.3900,500.0000,499.5887,268.7923,194.9999,195.3676,  9.0026, 16.3153,   5,500.0000,199.0354, 75.4913,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SGFH222,K站, 30.0000,  0.0900,495.8364,495.9812,342.7970, 44.6253, 44.5328,  4.1360, 41.6962,   2,220.0000,253.8345, 42.6908,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFH222,P站, 30.0000,  0.3000,494.2773,494.5937,267.3532,148.2831,148.0021,  8.5108, 18.0477,   4,500.0000,197.9698, 61.4865,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFH222,S站, 35.0000,  0.4550,500.0000,499.5202,268.7923,227.4999,227.9548, 10.6041, 15.3157,   5,500.0000,199.0354, 87.7452,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SGFH222,K站, 35.0000,  0.1050,495.1424,495.3115,342.7970, 51.9900, 51.8746,  4.8188, 41.4334,   2,220.0000,253.8345, 49.8815,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFH222,P站, 35.0000,  0.3500,493.3235,493.6927,267.3532,172.6631,172.3157,  9.8684, 17.5216,   4,500.0000,197.9698, 72.4305,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFH222,S站, 40.0000,  0.5200,500.0000,499.4517,271.9922,259.9999,260.5495, 11.1329, 16.6971,   4,500.0000,201.4049,109.0137,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SGFH222,K站, 40.0000,  0.1200,494.4485,494.6417,342.7970, 59.3338, 59.1934,  5.5000, 41.1691,   2,220.0000,253.8345, 57.0922,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFH222,P站, 40.0000,  0.4000,492.3697,492.7917,270.4998,196.9478,196.5283, 10.3763, 19.0414,   3,500.0000,200.2998, 89.8858,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SGFH222,S站, 45.0000,  0.5850,500.0000,499.3831,271.9922,292.4999,293.1516, 12.6429, 15.7330,   4,500.0000,201.4049,122.2026,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SGFH222,K站, 45.0000,  0.1350,493.7545,493.9719,342.7970, 66.6569, 66.4892,  6.1798, 40.9035,   2,220.0000,253.8345, 64.3223,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFH222,P站, 45.0000,  0.4500,491.4160,491.8906,270.4998,221.1371,220.6399, 11.6194, 18.5484,   3,500.0000,200.2998,101.9146,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SGFH222,S站, 50.0000,  0.6500,500.0000,499.3146,275.2692,324.9999,325.7611, 13.0101, 17.1142,   3,500.0000,203.8315,146.2880,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SGFH222,K站, 50.0000,  0.1500,493.0606,493.3021,349.5185, 73.9591, 73.7621,  6.5925, 41.9041,   1,220.0000,258.8117, 74.4428,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFH222,P站, 50.0000,  0.5000,490.4622,490.9896,270.4998,245.2310,244.6506, 12.8591, 18.0424,   3,500.0000,200.2998,114.0889,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SGFH222,S站, 55.0000,  0.7150,500.0000,499.2460,275.2692,357.4999,358.3781, 14.4410, 16.1858,   3,500.0000,203.8315,160.3740,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SGFH222,K站, 55.0000,  0.1650,492.3667,492.6323,349.5185, 81.2405, 81.0121,  7.2439, 41.6474,   1,220.0000,258.8117, 81.9935,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFH222,P站, 55.0000,  0.5500,489.5084,490.0885,270.4998,269.2295,268.5602, 14.0974, 17.5223,   3,500.0000,200.2998,126.4005,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SGFH222,S站, 60.0000,  0.7800,500.0000,499.1775,275.2692,389.9999,391.0025, 15.9197, 15.2024,   3,500.0000,203.8315,174.2980,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SGFH222,K站, 60.0000,  0.1800,491.6727,491.9625,349.5185, 88.5011, 88.2391,  7.8943, 41.3893,   1,220.0000,258.8117, 89.5614,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFH222,P站, 60.0000,  0.6000,488.5546,489.1875,273.7213,293.1326,292.3689, 14.3035, 19.0707,   2,500.0000,202.6853,147.8646,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFH222,S站, 65.0000,  0.8450,500.0000,499.1089,278.6261,422.4998,423.6343, 16.0433, 16.6714,   2,500.0000,206.3172,202.1475,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SGFH222,K站, 65.0000,  0.1950,490.9788,491.2927,349.5185, 95.7408, 95.4431,  8.5437, 41.1300,   1,220.0000,258.8117, 97.1458,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFH222,P站, 65.0000,  0.6500,487.6008,488.2865,273.7213,316.9404,316.0766, 15.4537, 18.5843,   2,500.0000,202.6853,161.1554,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFH222,S站, 70.0000,  0.9100,500.0000,499.0404,278.6261,454.9998,456.2735, 17.4469, 15.7294,   2,500.0000,206.3172,216.9415,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SGFH222,K站, 70.0000,  0.2100,490.2848,490.6229,349.5185,102.9597,102.6241,  9.1922, 40.8692,   1,220.0000,258.8117,104.7464,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFH222,P站, 70.0000,  0.7000,486.6470,487.3854,273.7213,340.6528,339.6832, 16.6052, 18.0854,   2,500.0000,202.6853,174.5623,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFH222,S站, 75.0000,  0.9750,500.0000,498.9719,282.0659,487.4998,488.9202, 17.4817, 17.1870,   1,500.0000,208.8643,247.4525,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SGFH222,K站, 75.0000,  0.2250,489.5909,489.9531,356.5089,110.1579,109.7823,  9.4682, 41.9006,   0,220.0000,263.9879,116.7346,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站, 75.0000,  0.7500,485.6933,486.4844,273.7213,364.2698,363.1889, 17.7599, 17.5727,   2,500.0000,202.6853,188.0788,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFH222,S站, 80.0000,  1.0400,500.0000,498.9033,282.0659,519.9999,521.5743, 18.8168, 16.2855,   1,500.0000,208.8643,263.1005,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SGFH222,K站, 80.0000,  0.2400,488.8969,489.2833,356.5089,117.3352,116.9174, 10.0910, 41.6489,   0,220.0000,263.9879,124.6533,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站, 80.0000,  0.8000,484.7395,485.5833,277.0204,387.7915,386.5936, 17.7490, 19.1457,   1,500.0000,205.1282,213.2691,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFH222,S站, 85.0000,  1.1050,500.0000,498.8348,282.0659,552.4998,554.2358, 20.1987, 15.3326,   1,500.0000,208.8643,278.5678,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SGFH222,K站, 85.0000,  0.2550,488.2030,488.6135,356.5089,124.4917,124.0296, 10.7132, 41.3960,   0,220.0000,263.9879,132.5863,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站, 85.0000,  0.8500,483.7857,484.6823,277.0204,411.2178,409.8974, 18.8297, 18.6670,   1,500.0000,205.1282,227.6944,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFH222,S站, 90.0000,  1.1700,500.0000,498.7662,285.5918,584.9999,586.9048, 20.0519, 16.8680,   0,500.0000,211.4751,312.7400,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站, 90.0000,  0.2700,487.5091,487.9437,356.5089,131.6275,131.1190, 11.3349, 41.1417,   0,220.0000,263.9879,140.5332,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站, 90.0000,  0.9000,482.8319,483.7812,277.0204,434.5486,433.1001, 19.9144, 18.1762,   1,500.0000,205.1282,242.2142,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFH222,S站, 95.0000,  1.2350,500.0000,498.6977,285.5918,617.4998,619.5811, 21.3651, 15.9606,   0,500.0000,211.4751,329.0543,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站, 95.0000,  0.2850,486.8151,487.2739,356.5089,138.7422,138.1851, 11.9560, 40.8862,   0,220.0000,263.9879,148.4932,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站, 95.0000,  0.9500,481.8781,482.8802,277.0204,457.7841,456.2019, 21.0045, 17.6723,   1,500.0000,205.1282,256.8232,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFH222,S站,100.0000,  1.3000,500.0000,498.6291,285.5918,649.9999,652.2649, 22.7279, 15.0000,   0,500.0000,211.4751,345.1730,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,100.0000,  0.3000,486.1212,486.6042,356.5089,145.8363,145.2285, 12.5767, 40.6294,   0,220.0000,263.9879,156.4662,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,100.0000,  1.0000,480.9244,481.9792,280.4001,480.9242,479.2026, 20.8275, 19.2657,   0,500.0000,207.6308,285.5625,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,105.0000,  1.3650,500.0000,498.5606,285.5918,682.4999,684.9562, 24.1513, 13.9751,   0,500.0000,211.4751,361.0744,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,105.0000,  0.3150,485.4272,485.9344,356.5089,152.9096,152.2489, 13.1970, 40.3712,   0,220.0000,263.9879,164.4516,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,105.0000,  1.0500,479.9706,481.0781,280.4001,503.9690,502.1024, 21.8525, 18.7958,   0,500.0000,207.6308,301.0302,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,110.0000,  1.4300,500.0000,498.4921,285.5918,714.9998,717.6548, 25.6508, 12.8706,   0,500.0000,211.4751,376.7327,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,110.0000,  0.3300,484.7333,485.2646,356.5089,159.9619,159.2463, 13.8170, 40.1116,   0,220.0000,263.9879,172.4488,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,110.0000,  1.1000,479.0168,480.1771,280.4001,526.9184,524.9012, 22.8829, 18.3143,   0,500.0000,207.6308,316.5757,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,115.0000,  1.4950,500.0000,498.4235,285.5918,747.4999,750.3609, 27.2492, 11.6638,   0,500.0000,211.4751,392.1158,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,115.0000,  0.3450,484.0394,484.5948,356.5089,166.9936,166.2208, 14.4368, 39.8506,   0,220.0000,263.9879,180.4576,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,115.0000,  1.1500,478.0630,479.2760,280.4001,549.7723,547.5990, 23.9200, 17.8203,   0,500.0000,207.6308,332.1945,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,120.0000,  1.5600,500.0000,498.3550,285.5918,779.9998,783.0743, 28.9823, 10.3190,   0,500.0000,211.4751,407.1821,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,120.0000,  0.3600,483.3454,483.9250,356.5089,174.0042,173.1722, 15.0564, 39.5882,   0,220.0000,263.9879,188.4773,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,120.0000,  1.2000,477.1092,478.3750,280.4001,572.5310,570.1959, 24.9650, 17.3126,   0,500.0000,207.6308,347.8819,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,125.0000,  1.6271,499.3631,497.6474,285.5918,812.4996,815.8022, 30.6677,  9.1309,   0,500.0000,211.4751,424.6265,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,125.0000,  0.3755,481.9925,482.5970,356.5089,180.9776,180.0822, 15.6774, 39.3966,   0,220.0000,263.9879,196.9853,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,125.0000,  1.2516,475.4882,476.8083,280.4001,595.1179,592.6099, 25.9247, 16.9971,   0,500.0000,207.6308,365.5235,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,130.0000,  1.6977,497.7290,495.9387,285.5918,844.9986,848.5500, 32.0887,  8.3771,   0,500.0000,211.4751,446.4503,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,130.0000,  0.3918,479.6042,480.2349,356.5089,187.8988,186.9341, 16.3013, 39.3163,   0,220.0000,263.9879,206.3223,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,130.0000,  1.3059,472.8175,474.1950,280.4001,617.4663,614.7699, 26.7360, 16.9987,   0,500.0000,207.6308,386.4423,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,135.0000,  1.7688,496.0903,494.2251,285.5918,877.4991,881.3097, 33.5896,  7.5380,   0,500.0000,211.4751,468.5639,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,135.0000,  0.4082,477.2063,477.8634,356.5089,194.7915,193.7545, 16.9263, 39.2345,   0,220.0000,263.9879,215.7757,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,135.0000,  1.3606,470.1353,471.5705,280.4001,639.6839,636.7910, 27.5421, 16.9979,   0,500.0000,207.6308,407.8026,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,140.0000,  1.8405,494.4350,492.4942,285.5918,909.9988,914.0797, 35.1964,  6.5899,   0,500.0000,211.4751,491.0069,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,140.0000,  0.4247,474.7860,475.4698,356.5089,201.6543,200.5420, 17.5526, 39.1524,   0,220.0000,263.9879,225.3561,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,140.0000,  1.4158,467.4285,468.9219,280.4001,661.7645,658.6669, 28.3420, 16.9986,   0,500.0000,207.6308,429.6414,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,145.0000,  1.9126,492.7752,490.7583,285.5918,942.4988,946.8610, 36.9749,  5.4651,   0,500.0000,211.4751,513.6993,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,145.0000,  0.4414,472.3558,473.0664,356.5089,208.4871,207.2963, 18.1801, 39.0688,   0,220.0000,263.9879,235.0547,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,145.0000,  1.4713,464.7100,466.2618,280.4001,683.7079,680.3974, 29.1379, 16.9969,   0,500.0000,207.6308,451.9205,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH222,S站,150.0000,  1.9890,490.1959,488.0985,285.5918,974.9989,979.6687, 38.2446,  4.9991,   0,500.0000,211.4751,541.5061,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH222,K站,150.0000,  0.4590,468.9613,469.7002,356.5089,215.2530,213.9761, 18.8140, 39.0851,   0,220.0000,263.9879,245.7118,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFH222,P站,150.0000,  1.5300,461.0101,462.6240,280.4001,705.3451,701.8015, 29.7985, 17.2803,   0,500.0000,207.6308,477.8310,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFH444,S站, 10.0000,  0.1300,500.0000,499.8629,260.2862, 64.9999, 65.0928,  4.0539, 13.7230,  -1,450.0000,192.7368, 18.4620,740.3461,660.3461,260.2862,192.7368,
测试1493816327,SGFH444,K站, 10.0000,  0.0300,498.6121,498.6604,320.7230, 14.9584, 14.9362,  1.6164, 38.2738,  -2,190.0000,237.4891, 12.1325,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SGFH444,P站, 10.0000,  0.1000,498.0924,498.1979,265.3070, 49.8091, 49.7379,  3.1205, 18.7685,  -4,450.0000,196.4547, 18.4647,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SGFH444,S站, 15.0000,  0.1950,500.0000,499.7944,263.6232, 97.4999, 97.6503,  5.2605, 15.4195,  -2,450.0000,195.2078, 32.0553,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SGFH444,K站, 15.0000,  0.0450,497.9182,497.9906,327.5469, 22.4064, 22.3698,  2.2988, 39.4761,  -3,190.0000,242.5421, 19.1965,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFH444,P站, 15.0000,  0.1500,497.1387,497.2969,265.3070, 74.5706, 74.4554,  4.6283, 18.2585,  -4,450.0000,196.4547, 28.0685,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SGFH444,S站, 20.0000,  0.2600,500.0000,499.7258,263.6232,129.9999,130.2153,  7.0810, 14.3377,  -2,450.0000,195.2078, 42.5721,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SGFH444,K站, 20.0000,  0.0600,497.2242,497.3208,327.5469, 29.8335, 29.7804,  3.0595, 39.1881,  -3,190.0000,242.5421, 25.6457,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFH444,P站, 20.0000,  0.2000,496.1849,496.3958,265.3070, 99.2368, 99.0720,  6.1107, 17.7343,  -4,450.0000,196.4547, 37.8968,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SGFH444,S站, 25.0000,  0.3250,500.0000,499.6573,263.6232,162.4999,162.7877,  8.9647, 13.1694,  -2,450.0000,195.2078, 52.9536,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SGFH444,K站, 25.0000,  0.0750,496.5303,496.6510,327.5469, 37.2398, 37.1681,  3.8177, 38.8984,  -3,190.0000,242.5421, 32.1186,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFH444,P站, 25.0000,  0.2500,495.2311,495.4948,265.3070,123.8076,123.5875,  7.5735, 17.1947,  -4,450.0000,196.4547, 47.9343,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SGFH444,S站, 30.0000,  0.3900,500.0000,499.5887,267.0468,194.9999,195.3676,  9.5315, 14.9828,  -3,450.0000,197.7430, 71.5600,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SGFH444,K站, 30.0000,  0.0900,495.8364,495.9812,327.5469, 44.6253, 44.5328,  4.5736, 38.6068,  -3,190.0000,242.5421, 38.6146,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFH444,P站, 30.0000,  0.3000,494.2773,494.5937,268.7541,148.2830,148.0021,  8.2071, 18.9428,  -5,450.0000,199.0071, 63.6686,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFH444,S站, 35.0000,  0.4550,500.0000,499.5202,267.0468,227.4999,227.9548, 11.2555, 13.8827,  -3,450.0000,197.7430, 83.1091,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SGFH444,K站, 35.0000,  0.1050,495.1424,495.3115,327.5469, 51.9900, 51.8746,  5.3274, 38.3133,  -3,190.0000,242.5421, 45.1330,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFH444,P站, 35.0000,  0.3500,493.3235,493.6927,268.7541,172.6631,172.3157,  9.5168, 18.4440,  -5,450.0000,199.0071, 74.9608,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFH444,S站, 40.0000,  0.5200,500.0000,499.4517,267.0468,259.9999,260.5495, 13.0585, 12.6895,  -3,450.0000,197.7430, 94.4790,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SGFH444,K站, 40.0000,  0.1200,494.4485,494.6417,327.5469, 59.3338, 59.1934,  6.0793, 38.0180,  -3,190.0000,242.5421, 51.6729,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFH444,P站, 40.0000,  0.4000,492.3697,492.7917,268.7541,196.9478,196.5283, 10.8189, 17.9319,  -5,450.0000,199.0071, 86.4183,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFH444,S站, 45.0000,  0.5850,500.0000,499.3831,270.5606,292.4999,293.1516, 13.1912, 14.6183,  -4,450.0000,200.3449,117.6503,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SGFH444,K站, 45.0000,  0.1350,493.7545,493.9719,334.6675, 66.6569, 66.4892,  6.5054, 39.2699,  -4,190.0000,247.8147, 61.1179,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFH444,P站, 45.0000,  0.4500,491.4160,491.8906,268.7541,221.1371,220.6399, 12.1161, 17.4051,  -5,450.0000,199.0071, 98.0315,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFH444,S站, 50.0000,  0.6500,500.0000,499.3146,270.5606,324.9999,325.7611, 14.8544, 13.5043,  -4,450.0000,200.3449,130.1130,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SGFH444,K站, 50.0000,  0.1500,493.0606,493.3021,334.6675, 73.9591, 73.7621,  7.2190, 38.9868,  -4,190.0000,247.8147, 68.0151,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFH444,P站, 50.0000,  0.5000,490.4622,490.9896,272.2918,245.2310,244.6506, 12.3596, 19.1663,  -6,450.0000,201.6268,118.3521,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFH444,S站, 55.0000,  0.7150,500.0000,499.2460,274.1681,357.4999,358.3781, 14.8627, 15.3732,  -5,450.0000,203.0161,156.3509,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SGFH444,K站, 55.0000,  0.1650,492.3667,492.6323,334.6675, 81.2406, 81.0121,  7.9312, 38.7020,  -4,190.0000,247.8147, 74.9312,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFH444,P站, 55.0000,  0.5500,489.5084,490.0885,272.2918,269.2295,268.5602, 13.5473, 18.6797,  -6,450.0000,201.6268,131.0738,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFH444,S站, 60.0000,  0.7800,500.0000,499.1775,274.1681,389.9999,391.0025, 16.4076, 14.3312,  -5,450.0000,203.0161,169.8599,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SGFH444,K站, 60.0000,  0.1800,491.6727,491.9625,334.6675, 88.5011, 88.2391,  8.6423, 38.4154,  -4,190.0000,247.8147, 81.8655,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFH444,P站, 60.0000,  0.6000,488.5546,489.1875,272.2918,293.1326,292.3688, 14.7342, 18.1806,  -6,450.0000,201.6268,143.9250,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFH444,S站, 65.0000,  0.8450,500.0000,499.1089,274.1681,422.4999,423.6343, 18.0253, 13.2091,  -5,450.0000,203.0161,183.1663,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SGFH444,K站, 65.0000,  0.1950,490.9788,491.2927,334.6675, 95.7409, 95.4431,  9.3522, 38.1270,  -4,190.0000,247.8147, 88.8173,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFH444,P站, 65.0000,  0.6500,487.6008,488.2865,272.2918,316.9404,316.0765, 15.9222, 17.6679,  -6,450.0000,201.6268,156.8987,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFH444,S站, 70.0000,  0.9100,500.0000,499.0404,277.8731,454.9999,456.2735, 17.7698, 15.1683,  -6,450.0000,205.7596,213.5919,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SGFH444,K站, 70.0000,  0.2100,490.2848,490.6229,342.1045,102.9598,102.6242,  9.6010, 39.4127,  -5,190.0000,253.3217,100.3256,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFH444,P站, 70.0000,  0.7000,486.6470,487.3854,272.2918,340.6528,339.6832, 17.1132, 17.1404,  -6,450.0000,201.6268,169.9878,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFH444,S站, 75.0000,  0.9750,500.0000,498.9719,277.8731,487.4998,488.9202, 19.2721, 14.1262,  -6,450.0000,205.7596,227.9211,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SGFH444,K站, 75.0000,  0.2250,489.5909,489.9531,342.1045,110.1579,109.7823, 10.2772, 39.1366,  -5,190.0000,253.3217,107.6304,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFH444,P站, 75.0000,  0.7500,485.6933,486.4844,275.9240,364.2698,363.1889, 17.0090, 18.9638,  -7,450.0000,204.3163,195.3938,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFH444,S站, 80.0000,  1.0400,500.0000,498.9033,277.8731,519.9998,521.5743, 20.8502, 13.0026,  -6,450.0000,205.7596,242.0298,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SGFH444,K站, 80.0000,  0.2400,488.8969,489.2833,342.1045,117.3352,116.9174, 10.9525, 38.8589,  -5,190.0000,253.3217,114.9505,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFH444,P站, 80.0000,  0.8000,484.7395,485.5833,275.9240,387.7915,386.5937, 18.1116, 18.4787,  -7,450.0000,204.3163,209.4894,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFH444,S站, 85.0000,  1.1050,500.0000,498.8348,281.6796,552.4999,554.2358, 20.3778, 15.0433,  -7,450.0000,208.5782,276.5615,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SGFH444,K站, 85.0000,  0.2550,488.2030,488.6135,342.1045,124.4917,124.0297, 11.6273, 38.5795,  -5,190.0000,253.3217,122.2856,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFH444,P站, 85.0000,  0.8500,483.7857,484.6823,275.9240,411.2177,409.8974, 19.2180, 17.9809,  -7,450.0000,204.3163,223.6842,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFH444,S站, 90.0000,  1.1700,500.0000,498.7662,281.6796,584.9999,586.9048, 21.8406, 14.0068,  -7,450.0000,208.5782,291.6837,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SGFH444,K站, 90.0000,  0.2700,487.5091,487.9437,342.1045,131.6275,131.1190, 12.3015, 38.2985,  -5,190.0000,253.3217,129.6350,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFH444,P站, 90.0000,  0.9000,482.8319,483.7812,275.9240,434.5486,433.1001, 20.3298, 17.4695,  -7,450.0000,204.3163,237.9726,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFH444,S站, 95.0000,  1.2350,500.0000,498.6977,281.6796,617.4999,619.5811, 23.3804, 12.8889,  -7,450.0000,208.5782,306.5720,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SGFH444,K站, 95.0000,  0.2850,486.8151,487.2739,342.1045,138.7423,138.1852, 12.9753, 38.0156,  -5,190.0000,253.3217,136.9979,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFH444,P站, 95.0000,  0.9500,481.8781,482.8802,279.6543,457.7841,456.2019, 20.0519, 19.2942,  -8,450.0000,207.0786,267.2830,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,100.0000,  1.3000,500.0000,498.6291,285.5918,649.9999,652.2650, 22.7279, 15.0000,  -8,450.0000,211.4751,345.1730,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,100.0000,  0.3000,486.1212,486.6042,349.8796,145.8364,145.2286, 13.0425, 39.3473,  -6,190.0000,259.0790,150.9619,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFH444,P站,100.0000,  1.0000,480.9244,481.9792,279.6543,480.9242,479.2026, 21.0876, 18.8237,  -8,450.0000,207.0786,282.5189,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,105.0000,  1.3650,500.0000,498.5606,285.5918,682.4999,684.9562, 24.1513, 13.9751,  -8,450.0000,211.4751,361.0744,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,105.0000,  0.3150,485.4272,485.9344,349.8796,152.9096,152.2489, 13.6857, 39.0770,  -6,190.0000,259.0790,158.6757,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFH444,P站,105.0000,  1.0500,479.9706,481.0781,279.6543,503.9690,502.1024, 22.1284, 18.3416,  -8,450.0000,207.0786,297.8366,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,110.0000,  1.4300,500.0000,498.4921,285.5918,714.9999,717.6548, 25.6508, 12.8705,  -8,450.0000,211.4751,376.7327,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,110.0000,  0.3300,484.7333,485.2646,349.8796,159.9620,159.2463, 14.3287, 38.8051,  -6,190.0000,259.0790,166.4016,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFH444,P站,110.0000,  1.1000,479.0168,480.1771,279.6543,526.9183,524.9012, 23.1755, 17.8469,  -8,450.0000,207.0786,313.2312,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,115.0000,  1.4950,500.0000,498.4235,285.5918,747.4999,750.3609, 27.2492, 11.6638,  -8,450.0000,211.4751,392.1159,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,115.0000,  0.3450,484.0394,484.5948,349.8796,166.9936,166.2209, 14.9714, 38.5317,  -6,190.0000,259.0790,174.1392,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFH444,P站,115.0000,  1.1500,478.0630,479.2760,279.6543,549.7723,547.5990, 24.2301, 17.3386,  -8,450.0000,207.0786,328.6982,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,120.0000,  1.5617,499.4426,497.7958,285.5918,779.9995,783.0799, 28.8106, 10.5893,  -8,450.0000,211.4751,409.4563,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,120.0000,  0.3604,482.7695,483.3497,349.8796,173.9909,173.1572, 15.6141, 38.3228,  -6,190.0000,259.0790,182.2886,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFH444,P站,120.0000,  1.2013,476.5263,477.7935,279.6543,572.4694,570.1298, 25.2110, 16.9977,  -8,450.0000,207.0786,345.8312,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,125.0000,  1.6321,497.8152,496.0941,285.5918,812.4995,815.8196, 30.1227,  9.9474,  -8,450.0000,211.4751,431.2524,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,125.0000,  0.3766,480.3905,480.9969,358.0164,180.9368,180.0364, 15.5576, 39.8627,  -7,190.0000,265.1041,199.6930,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFH444,P站,125.0000,  1.2555,473.8660,475.1903,279.6543,594.9319,592.4107, 26.0326, 16.9988,  -8,450.0000,207.0786,366.3455,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,130.0000,  1.7030,496.1833,494.3875,285.5918,844.9987,848.5690, 31.4819,  9.2528,  -8,450.0000,211.4751,453.3592,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,130.0000,  0.3930,478.0021,478.6347,358.0164,187.8535,186.8835, 16.1780, 39.7824,  -7,190.0000,265.1041,209.1397,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFH444,P站,130.0000,  1.3100,471.1942,472.5760,279.6543,617.2644,614.5536, 26.8486, 16.9977,  -8,450.0000,207.0786,387.3031,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,135.0000,  1.7744,494.5391,492.6680,285.5918,877.4969,881.3282, 32.8984,  8.4969,  -8,450.0000,211.4751,475.8010,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,135.0000,  0.4095,475.5958,476.2550,358.0164,194.7414,193.6988, 16.7996, 39.7014,  -7,190.0000,265.1041,218.7098,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFH444,P站,135.0000,  1.3649,468.5027,469.9424,279.6543,639.4616,636.5531, 27.6583, 16.9968,  -8,450.0000,207.0786,408.7260,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,140.0000,  1.8463,492.8779,490.9310,285.5918,909.9975,914.1007, 34.3888,  7.6641,  -8,450.0000,211.4751,498.5914,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,140.0000,  0.4261,473.1669,473.8528,358.0164,201.6010,200.4824, 17.4227, 39.6201,  -7,190.0000,265.1041,228.4099,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFH444,P站,140.0000,  1.4202,465.7862,467.2842,279.6543,661.5218,658.4074, 28.4616, 16.9974,  -8,450.0000,207.0786,430.6313,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,145.0000,  1.9188,491.2037,489.1804,285.5918,942.4978,946.8842, 35.9844,  6.7227,  -8,450.0000,211.4751,521.6984,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,145.0000,  0.4428,470.7191,471.4320,358.0164,208.4289,207.2313, 18.0471, 39.5382,  -7,190.0000,265.1041,238.2356,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFH444,P站,145.0000,  1.4760,463.0488,464.6056,279.6543,683.4428,680.1139, 29.2598, 16.9983,  -8,450.0000,207.0786,453.0082,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFH444,S站,150.0000,  1.9917,489.5283,487.4281,285.5918,974.9988,979.6797, 37.7485,  5.6078,  -8,450.0000,211.4751,545.0404,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFH444,K站,150.0000,  0.4596,468.2648,469.0047,358.0164,215.2263,213.9463, 18.6731, 39.4543,  -7,190.0000,265.1041,248.1788,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFH444,P站,150.0000,  1.5321,460.3028,461.9189,279.6543,705.2232,701.6713, 30.0551, 16.9955,  -8,450.0000,207.0786,475.8166,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGRH222,S站, 10.0000,  0.1625,400.0000,399.8286,230.7812, 65.0001, 65.1208,  3.1300, 28.1439,  19,500.0000,170.8890, 37.1952,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 10.0000,  0.0375,398.2651,398.3255,270.0825, 14.9354, 14.9062,  2.2345, 41.4908,  16,220.0000,199.9908, 13.7146,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGRH222,P站, 10.0000,  0.1250,397.6155,397.7474,232.2346, 49.7016, 49.6091,  2.9826, 29.7754,  17,500.0000,171.9652, 30.1486,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 15.0000,  0.2438,400.0000,399.7430,230.7812, 97.5001, 97.6986,  4.7051, 27.2911,  19,500.0000,170.8890, 55.7269,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 15.0000,  0.0563,397.3977,397.4883,270.0825, 22.3541, 22.3053,  3.3435, 41.0714,  16,220.0000,199.9908, 20.6266,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGRH222,P站, 15.0000,  0.1875,396.4233,396.6211,232.2346, 74.3290, 74.1771,  4.4414, 29.3064,  17,500.0000,171.9652, 45.5874,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 20.0000,  0.3250,400.0000,399.6573,230.7812,130.0001,130.2879,  6.2913, 26.4130,  19,500.0000,170.8890, 74.1951,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 20.0000,  0.0750,396.5303,396.6510,274.2376, 29.7401, 29.6684,  4.3054, 41.6495,  15,220.0000,203.0676, 28.4811,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGRH222,P站, 20.0000,  0.2500,395.2311,395.4948,232.2346, 98.8075, 98.5874,  5.8821, 28.8304,  17,500.0000,171.9652, 61.2525,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 25.0000,  0.4062,400.0000,399.5716,230.7812,162.4999,162.8887,  7.8921, 25.5070,  19,500.0000,170.8890, 92.5845,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 25.0000,  0.0938,395.6629,395.8138,274.2376, 37.0935, 36.9955,  5.3706, 41.2378,  15,220.0000,203.0676, 35.6846,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGRH222,P站, 25.0000,  0.3125,394.0389,394.3685,232.2346,123.1369,122.8399,  7.3072, 28.3472,  17,500.0000,171.9652, 77.1324,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 30.0000,  0.4875,400.0000,399.4859,230.7812,194.9999,195.5013,  9.5114, 24.5698,  19,500.0000,170.8890,110.8795,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 30.0000,  0.1125,394.7954,394.9766,278.5226, 44.4146, 44.2870,  6.2316, 41.8328,  14,220.0000,206.2405, 44.2950,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGRH222,P站, 30.0000,  0.3750,392.8466,393.2422,232.2346,147.3173,146.9346,  8.7189, 27.8562,  17,500.0000,171.9652, 93.2161,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 35.0000,  0.5687,400.0000,399.4003,230.7812,227.4999,228.1254, 11.1537, 23.5979,  19,500.0000,170.8890,129.0631,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 35.0000,  0.1313,393.9280,394.1393,278.5226, 51.7031, 51.5425,  7.2576, 41.4289,  14,220.0000,206.2405, 51.7846,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGRH222,P站, 35.0000,  0.4375,391.6544,392.1159,232.2346,171.3486,170.8714, 10.1192, 27.3572,  17,500.0000,171.9652,109.4935,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 40.0000,  0.6500,400.0000,399.3146,230.7812,259.9998,260.7611, 12.8241, 22.5867,  19,500.0000,170.8890,147.1172,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 40.0000,  0.1500,393.0606,393.3021,278.5226, 58.9590, 58.7620,  8.2810, 41.0218,  14,220.0000,206.2405, 59.3011,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGRH222,P站, 40.0000,  0.5000,390.4622,390.9896,232.2346,195.2310,194.6506, 11.5099, 26.8496,  17,500.0000,171.9652,125.9548,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 45.0000,  0.7312,400.0000,399.2289,230.7812,292.4997,293.4084, 14.5290, 21.5306,  19,500.0000,170.8890,165.0224,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 45.0000,  0.1687,392.1932,392.4648,282.9436, 66.1824, 65.9458,  9.0183, 41.6446,  13,220.0000,209.5142, 68.9300,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGRH222,P站, 45.0000,  0.5625,389.2700,389.8633,232.2346,218.9643,218.2719, 12.8927, 26.3330,  17,500.0000,171.9652,142.5905,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 50.0000,  0.8125,400.0000,399.1432,230.7812,324.9997,326.0673, 16.2757, 20.4226,  19,500.0000,170.8890,182.7574,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 50.0000,  0.1875,391.3257,391.6276,282.9436, 73.3733, 73.0937, 10.0067, 41.2456,  13,220.0000,209.5142, 76.7252,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGRH222,P站, 50.0000,  0.6250,388.0777,388.7370,232.2346,242.5485,241.7354, 14.2694, 25.8067,  17,500.0000,171.9652,159.3917,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 55.0000,  0.8937,400.0000,399.0575,230.7812,357.4996,358.7378, 18.0738, 19.2539,  19,500.0000,170.8890,200.2980,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 55.0000,  0.2062,390.4583,390.7904,287.5072, 80.5316, 80.2057, 10.6637, 41.8845,  12,220.0000,212.8935, 87.1303,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGRH222,P站, 55.0000,  0.6875,386.8855,387.6107,232.2346,265.9838,265.0412, 15.6415, 25.2703,  17,500.0000,171.9652,176.3497,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 60.0000,  0.9750,400.0000,398.9719,230.7812,389.9996,391.4200, 19.9356, 18.0126,  19,500.0000,170.8890,217.6171,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 60.0000,  0.2250,389.5909,389.9531,287.5072, 87.6575, 87.2819, 11.6199, 41.4937,  12,220.0000,212.8935, 95.2019,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGRH222,P站, 60.0000,  0.7500,385.6933,386.4844,232.2346,289.2700,288.1891, 17.0107, 24.7231,  17,500.0000,171.9652,193.4560,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 65.0000,  1.0562,400.0000,398.8862,230.7812,422.4995,424.1136, 21.8778, 16.6824,  19,500.0000,170.8890,234.6827,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRH222,K站, 65.0000,  0.2437,388.7235,389.1159,287.5072, 94.7508, 94.3221, 12.5749, 41.0999,  12,220.0000,212.8935,103.2934,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGRH222,P站, 65.0000,  0.8125,384.5010,385.3581,232.2346,312.4072,311.1792, 18.3784, 24.1642,  17,500.0000,171.9652,210.7025,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 70.0000,  1.1375,400.0000,398.8005,233.1361,454.9994,456.8190, 22.6323, 17.2370,  18,500.0000,172.6328,262.9906,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGRH222,K站, 70.0000,  0.2625,387.8560,388.2786,292.2204,101.8116,101.3265, 13.1292, 41.7658,  11,220.0000,216.3835,114.7465,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGRH222,P站, 70.0000,  0.8750,383.3088,384.2318,232.2346,335.3953,334.0116, 19.7463, 23.5929,  17,500.0000,171.9652,228.0809,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 75.0000,  1.2187,400.0000,398.7148,233.1361,487.4995,489.5360, 24.5924, 15.8585,  18,500.0000,172.6328,280.4491,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGRH222,K站, 75.0000,  0.2812,386.9886,387.4414,292.2204,108.8399,108.2952, 14.0547, 41.3805,  11,220.0000,216.3835,123.1107,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGRH222,P站, 75.0000,  0.9375,382.1166,383.1055,232.2346,358.2344,356.6861, 21.1160, 23.0083,  17,500.0000,171.9652,245.5836,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 80.0000,  1.3000,400.0000,398.6291,235.5396,519.9999,522.2650, 25.2106, 16.4825,  17,500.0000,174.4125,310.8341,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SGRH222,K站, 80.0000,  0.3000,386.1212,386.6042,292.2204,115.8362,115.2284, 14.9796, 40.9921,  11,220.0000,216.3835,131.4923,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGRH222,P站, 80.0000,  1.0000,380.9244,381.9792,232.2346,380.9244,379.2028, 22.4892, 22.4093,  17,500.0000,171.9652,263.2025,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 85.0000,  1.3812,400.0000,398.5435,237.9931,552.4999,555.0052, 25.7829, 17.1116,  16,500.0000,176.2293,342.6213,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SGRH222,K站, 85.0000,  0.3187,385.2538,385.7669,297.0908,122.7995,122.1253, 15.4397, 41.6846,  10,220.0000,219.9899,144.0170,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SGRH222,P站, 85.0000,  1.0625,379.7321,380.8528,232.2346,403.4654,401.5617, 23.8675, 21.7947,  17,500.0000,171.9652,280.9301,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 90.0000,  1.4625,400.0000,398.4578,237.9931,584.9999,587.7569, 27.6796, 15.7520,  16,500.0000,176.2293,361.1448,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SGRH222,K站, 90.0000,  0.3375,384.3863,384.9297,297.0908,129.7302,128.9863, 16.3369, 41.3050,  10,220.0000,219.9899,152.6683,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SGRH222,P站, 90.0000,  1.1250,378.5399,379.7265,232.2346,425.8574,423.7629, 25.2530, 21.1631,  17,500.0000,171.9652,298.7586,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站, 95.0000,  1.5437,400.0000,398.3721,240.4983,617.4999,620.5203, 28.1280, 16.4509,  15,500.0000,178.0843,395.0427,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SGRH222,K站, 95.0000,  0.3562,383.5189,384.0924,297.0908,136.6285,135.8114, 17.2342, 40.9225,  10,220.0000,219.9899,161.3333,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SGRH222,P站, 95.0000,  1.1875,377.3477,378.6002,232.2346,448.1004,445.8063, 26.6477, 20.5130,  17,500.0000,171.9652,316.6800,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站,100.0000,  1.6250,400.0000,398.2864,243.0568,649.9999,653.2953, 28.5433, 17.1492,  14,500.0000,179.9788,430.3730,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SGRH222,K站,100.0000,  0.3750,382.6515,383.2552,302.1262,143.4942,142.6007, 17.6068, 41.6412,   9,220.0000,223.7186,174.9592,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SGRH222,P站,100.0000,  1.2500,376.1554,377.4739,232.2346,470.1943,467.6918, 28.0539, 19.8426,  17,500.0000,171.9652,334.6867,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站,105.0000,  1.7062,400.0000,398.2008,243.0568,682.4999,686.0819, 30.3710, 15.8221,  14,500.0000,179.9788,449.9757,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SGRH222,K站,105.0000,  0.3937,381.7841,382.4179,302.1262,150.3273,149.3541, 18.4780, 41.2676,   9,220.0000,223.7186,183.8936,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SGRH222,P站,105.0000,  1.3125,374.9632,376.3476,232.2346,492.1393,489.4196, 29.4741, 19.1497,  17,500.0000,171.9652,352.7706,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站,110.0000,  1.7875,400.0000,398.1151,245.6703,714.9999,718.8801, 30.6731, 16.5884,  13,500.0000,181.9141,487.4699,740.3461,660.3461,245.6703,181.9141,
测试1493816327,SGRH222,K站,110.0000,  0.4125,380.9166,381.5807,307.3353,157.1279,156.0716, 18.7942, 42.0003,   8,220.0000,227.5758,198.3958,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SGRH222,P站,110.0000,  1.3750,373.7710,375.2213,232.2346,513.9352,510.9896, 30.9113, 18.4317,  17,500.0000,171.9652,370.9235,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRH222,S站,115.0000,  1.8687,400.0000,398.0294,248.3407,747.4999,751.6899, 30.9528, 17.3486,  12,500.0000,183.8914,526.4394,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SGRH222,K站,115.0000,  0.4312,380.0492,380.7435,307.3353,163.8961,162.7533, 19.6406, 41.6356,   8,220.0000,227.5758,207.6017,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SGRH222,P站,115.0000,  1.4375,372.5788,374.0950,234.6051,535.5820,532.4018, 31.1184, 19.4194,  16,500.0000,173.7205,401.3463,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SGRH222,S站,120.0000,  1.9500,400.0000,397.9437,248.3407,779.9998,784.5113, 32.7048, 16.0666,  12,500.0000,183.8914,547.1505,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SGRH222,K站,120.0000,  0.4500,379.1818,379.9062,307.3353,170.6316,169.3990, 20.4874, 41.2683,   8,220.0000,227.5758,216.8168,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SGRH222,P站,120.0000,  1.5000,371.3865,372.9687,234.6051,557.0799,553.6563, 32.5115, 18.7187,  16,500.0000,173.7205,420.1638,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SGRH222,S站,125.0000,  2.0312,400.0000,397.8580,251.0697,812.4999,817.3443, 32.8814, 16.8911,  11,500.0000,185.9122,588.3524,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SGRH222,K站,125.0000,  0.4687,378.3143,379.0690,307.3353,177.3347,176.0090, 21.3348, 40.8983,   8,220.0000,227.5758,226.0406,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SGRH222,P站,125.0000,  1.5625,370.1943,371.8424,234.6051,578.4286,574.7528, 33.9241, 17.9917,  16,500.0000,173.7205,439.0326,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SGRH222,S站,130.0000,  2.1125,400.0000,397.7724,251.0697,844.9998,850.1888, 34.6398, 15.5874,  11,500.0000,185.9122,609.4599,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SGRH222,K站,130.0000,  0.4875,377.4469,378.2317,312.7271,184.0050,182.5829, 21.5490, 41.6679,   7,220.0000,231.5683,241.9807,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SGRH222,P站,130.0000,  1.6250,369.0021,370.7161,237.0246,599.6285,595.6917, 34.0110, 19.0301,  15,500.0000,175.5121,471.7007,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SGRH222,S站,135.0000,  2.1937,400.0000,397.6867,253.8593,877.4998,883.0450, 34.7149, 16.4778,  10,500.0000,187.9779,652.9438,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SGRH222,K站,135.0000,  0.5062,376.5795,377.3945,312.7271,190.6431,189.1211, 22.3728, 41.3072,   7,220.0000,231.5683,251.4755,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SGRH222,P站,135.0000,  1.6875,367.8098,369.5898,237.0246,620.6792,616.4728, 35.3812, 18.3225,  15,500.0000,175.5121,491.2086,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SGRH222,S站,140.0000,  2.2750,400.0000,397.6010,256.7117,909.9991,915.9121, 34.7850, 17.3506,   9,500.0000,190.0900,697.9897,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SGRH222,K站,140.0000,  0.5250,375.7121,376.5573,312.7271,197.2478,195.6227, 23.1972, 40.9439,   7,220.0000,231.5683,260.9754,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SGRH222,P站,140.0000,  1.7500,366.6176,368.4635,239.4944,641.5811,637.0961, 35.4183, 19.3649,  14,500.0000,177.3409,525.5179,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SGRH222,S站,145.0000,  2.3562,400.0000,397.5153,256.7117,942.4997,948.7922, 36.4538, 16.1120,   9,500.0000,190.0900,720.2715,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SGRH222,K站,145.0000,  0.5437,374.8446,375.7200,318.3115,203.8214,202.0898, 23.3390, 41.7379,   6,220.0000,235.7035,278.1414,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SGRH222,P站,145.0000,  1.8125,365.4254,367.3372,239.4944,662.3336,657.5615, 36.7479, 18.6769,  14,500.0000,177.3409,545.6507,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SGRH222,S站,150.0000,  2.4375,400.0000,397.4297,259.6289,974.9999,981.6834, 36.4332, 17.0441,   8,500.0000,192.2501,767.6887,740.3461,660.3461,259.6289,192.2501,
测试1493816327,SGRH222,K站,150.0000,  0.5625,373.9772,374.8828,318.3115,210.3620,208.5205, 24.1408, 41.3841,   6,220.0000,235.7035,287.9159,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SGRH222,P站,150.0000,  1.8750,364.2332,366.2109,239.4944,682.9372,677.8691, 38.0980, 17.9635,  14,500.0000,177.3409,565.8128,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SGRH444,S站, 10.0000,  0.1625,400.0000,399.8286,211.9856, 65.0001, 65.1208,  5.2198, 16.2710,  17,450.0000,156.9712, 22.4188,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SGRH444,K站, 10.0000,  0.0375,398.2651,398.3255,270.0825, 14.9354, 14.9062,  2.2345, 41.4908,   7,190.0000,199.9908, 13.7146,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGRH444,P站, 10.0000,  0.1250,397.6155,397.7474,213.3221, 49.7016, 49.6091,  4.6171, 19.1032,  15,450.0000,157.9609, 19.5323,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGRH444,S站, 15.0000,  0.2438,400.0000,399.7430,214.1938, 97.5001, 97.6986,  7.2075, 16.7623,  16,450.0000,158.6063, 36.6636,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SGRH444,K站, 15.0000,  0.0563,397.3977,397.4883,270.0825, 22.3541, 22.3053,  3.3435, 41.0714,   7,190.0000,199.9908, 20.6266,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGRH444,P站, 15.0000,  0.1875,396.4233,396.6211,213.3221, 74.3290, 74.1771,  6.8302, 18.3184,  15,450.0000,157.9609, 29.8247,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGRH444,S站, 20.0000,  0.3250,400.0000,399.6573,216.4485,130.0001,130.2879,  8.9388, 17.2701,  15,450.0000,160.2759, 52.7221,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SGRH444,K站, 20.0000,  0.0750,396.5303,396.6510,274.9054, 29.7401, 29.6684,  4.2836, 41.8057,   6,190.0000,203.5621, 28.6257,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGRH444,P站, 20.0000,  0.2500,395.2311,395.4948,215.5450, 98.8075, 98.5874,  8.3804, 19.2857,  14,450.0000,159.6068, 43.3000,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGRH444,S站, 25.0000,  0.4062,400.0000,399.5716,216.4485,162.4993,162.8881, 11.3257, 15.7835,  15,450.0000,160.2759, 65.5529,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SGRH444,K站, 25.0000,  0.0937,395.6629,395.8138,274.9054, 37.0924, 36.9944,  5.3434, 41.3964,   6,190.0000,203.5621, 35.8638,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGRH444,P站, 25.0000,  0.3125,394.0389,394.3685,215.5450,123.1375,122.8404, 10.3836, 18.5165,  14,450.0000,159.6068, 54.8613,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGRH444,S站, 30.0000,  0.4875,400.0000,399.4859,218.7511,194.9999,195.5012, 12.7293, 16.3683,  14,450.0000,161.9810, 84.1812,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SGRH444,K站, 30.0000,  0.1125,394.7954,394.9766,274.9054, 44.4143, 44.2867,  6.3999, 40.9836,   6,190.0000,203.5621, 43.1344,361.8911,281.8911,274.9054,203.5621,
