CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SGRH444,P站, 30.0000,  0.3750,392.8466,393.2422,217.8147,147.3175,146.9348, 11.6050, 19.4978,  13,450.0000,161.2875, 70.7630,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGRH444,S站, 35.0000,  0.5687,400.0000,399.4003,221.1033,227.4999,228.1254, 13.9884, 16.9640,  13,450.0000,163.7227,104.4436,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SGRH444,K站, 35.0000,  0.1312,393.9280,394.1393,279.9037, 51.7029, 51.5423,  7.1863, 41.7483,   5,190.0000,207.2632, 52.2957,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGRH444,P站, 35.0000,  0.4375,391.6544,392.1159,217.8147,171.3489,170.8717, 13.4603, 18.7451,  13,450.0000,161.2875, 83.4479,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGRH444,S站, 40.0000,  0.6500,400.0000,399.3146,221.1033,259.9999,260.7611, 16.2307, 15.4822,  13,450.0000,163.7227,118.7089,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SGRH444,K站, 40.0000,  0.1500,393.0606,393.3021,279.9037, 58.9589, 58.7619,  8.1998, 41.3458,   5,190.0000,207.2632, 59.8844,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGRH444,P站, 40.0000,  0.5000,390.4622,390.9896,217.8147,195.2312,194.6508, 15.3132, 17.9620,  13,450.0000,161.2875, 96.3357,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGRH444,S站, 45.0000,  0.7312,400.0000,399.2289,223.5066,292.4999,293.4085, 17.2557, 16.1579,  12,450.0000,165.5023,141.3742,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SGRH444,K站, 45.0000,  0.1687,392.1932,392.4648,279.9037, 66.1824, 65.9458,  9.2110, 40.9400,   5,190.0000,207.2632, 67.4986,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGRH444,P站, 45.0000,  0.5625,389.2699,389.8633,220.1326,218.9644,218.2720, 16.1869, 19.0028,  12,450.0000,163.0039,115.2913,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SGRH444,S站, 50.0000,  0.8125,400.0000,399.1432,225.9627,324.9999,326.0675, 18.1882, 16.8379,  11,450.0000,167.3210,165.6003,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SGRH444,K站, 50.0000,  0.1875,391.3257,391.6276,285.0871, 73.3734, 73.0938,  9.8627, 41.7346,   4,190.0000,211.1014, 77.8356,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGRH444,P站, 50.0000,  0.6250,388.0777,388.7370,220.1326,242.5486,241.7355, 17.9325, 18.2388,  12,450.0000,163.0039,129.1712,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SGRH444,S站, 55.0000,  0.8937,400.0000,399.0575,225.9627,357.4998,358.7380, 20.3170, 15.3778,  11,450.0000,167.3210,181.1960,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SGRH444,K站, 55.0000,  0.2062,390.4583,390.7904,285.0871, 80.5318, 80.2058, 10.8355, 41.3393,   4,190.0000,211.1014, 85.7632,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGRH444,P站, 55.0000,  0.6875,386.8855,387.6107,222.5005,265.9839,265.0412, 18.6397, 19.2887,  11,450.0000,164.7573,150.1869,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SGRH444,S站, 60.0000,  0.9750,400.0000,398.9719,228.4734,389.9998,391.4202, 21.0617, 16.1381,  10,450.0000,169.1801,207.7629,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SGRH444,K站, 60.0000,  0.2250,389.5909,389.9531,285.0871, 87.6577, 87.2821, 11.8069, 40.9408,   4,190.0000,211.1014, 93.7122,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGRH444,P站, 60.0000,  0.7500,385.6933,386.4844,222.5005,289.2700,288.1891, 20.2964, 18.5442,  11,450.0000,164.7573,164.9913,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SGRH444,S站, 65.0000,  1.0562,400.0000,398.8862,231.0405,422.4998,424.1140, 21.7452, 16.8956,   9,450.0000,171.0810,235.8687,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGRH444,K站, 65.0000,  0.2437,388.7235,389.1159,290.4661, 94.7511, 94.3224, 12.3383, 41.7646,   3,190.0000,215.0845,105.2490,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGRH444,P站, 65.0000,  0.8125,384.5010,385.3581,222.5005,312.4072,311.1793, 21.9655, 17.7696,  11,450.0000,164.7573,179.9307,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SGRH444,S站, 70.0000,  1.1375,400.0000,398.8005,231.0405,454.9998,456.8193, 23.7686, 15.4743,   9,450.0000,171.0810,252.7531,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGRH444,K站, 70.0000,  0.2625,387.8560,388.2786,290.4661,101.8119,101.3269, 13.2746, 41.3768,   3,190.0000,215.0845,113.5081,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGRH444,P站, 70.0000,  0.8750,383.3088,384.2318,224.9198,335.3953,334.0116, 22.4498, 18.8770,  10,450.0000,166.5488,203.6623,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SGRH444,S站, 75.0000,  1.2187,400.0000,398.7148,233.6660,487.4999,489.5363, 24.2934, 16.3095,   8,450.0000,173.0251,283.1938,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SGRH444,K站, 75.0000,  0.2812,386.9886,387.4414,290.4661,108.8403,108.2956, 14.2103, 40.9861,   3,190.0000,215.0845,121.7851,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGRH444,P站, 75.0000,  0.9375,382.1166,383.1055,224.9198,358.2344,356.6861, 24.0438, 18.1245,  10,450.0000,166.5488,219.4552,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SGRH444,S站, 80.0000,  1.3000,400.0000,398.6291,236.3518,519.9999,522.2649, 24.7782, 17.1354,   7,450.0000,175.0139,315.1827,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SGRH444,K站, 80.0000,  0.3000,386.1212,386.6042,296.0520,115.8361,115.2283, 14.6327, 41.8382,   2,190.0000,219.2207,134.5551,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGRH444,P站, 80.0000,  1.0000,380.9244,381.9792,227.3924,380.9244,379.2028, 24.4247, 19.2358,   9,450.0000,168.3796,245.0847,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SGRH444,S站, 85.0000,  1.3812,400.0000,398.5435,236.3518,552.4998,555.0051, 26.6966, 15.7679,   7,450.0000,175.0139,333.3505,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SGRH444,K站, 85.0000,  0.3187,385.2538,385.7669,296.0520,122.7993,122.1251, 15.5359, 41.4584,   2,190.0000,219.2207,143.1408,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGRH444,P站, 85.0000,  1.0625,379.7321,380.8528,227.3924,403.4655,401.5618, 25.9520, 18.5055,   9,450.0000,168.3796,261.6921,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SGRH444,S站, 90.0000,  1.4625,400.0000,398.4578,239.1001,584.9998,587.7569, 27.0445, 16.6665,   6,450.0000,177.0489,367.7038,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGRH444,K站, 90.0000,  0.3375,384.3863,384.9297,296.0520,129.7301,128.9861, 16.4388, 41.0757,   2,190.0000,219.2207,151.7412,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGRH444,P站, 90.0000,  1.1250,378.5399,379.7265,227.3924,425.8575,423.7630, 27.4970, 17.7464,   9,450.0000,168.3796,278.3913,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SGRH444,S站, 95.0000,  1.5437,400.0000,398.3721,239.1001,617.4998,620.5203, 28.9626, 15.2752,   6,450.0000,177.0489,386.3549,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGRH444,K站, 95.0000,  0.3562,383.5189,384.0924,301.8569,136.6284,135.8113, 16.7615, 41.9553,   1,190.0000,223.5192,165.7864,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SGRH444,P站, 95.0000,  1.1875,377.3477,378.6002,229.9199,448.1005,445.8063, 27.7123, 18.9112,   8,450.0000,170.2512,306.5741,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SGRH444,S站,100.0000,  1.6250,400.0000,398.2864,241.9130,649.9999,653.2953, 29.1792, 16.2483,   5,450.0000,179.1319,423.1062,740.3461,660.3461,241.9130,179.1319,
测试1493816327,SGRH444,K站,100.0000,  0.3750,382.6515,383.2552,301.8569,143.4941,142.6006, 17.6339, 41.5837,   1,190.0000,223.5192,174.6961,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SGRH444,P站,100.0000,  1.2500,376.1554,377.4739,229.9199,470.1944,467.6919, 29.1963, 18.1768,   8,450.0000,170.2512,324.0437,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SGRH444,S站,105.0000,  1.7062,400.0000,398.2008,244.7929,682.4997,686.0818, 29.3837, 17.1979,   4,450.0000,181.2644,461.4595,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SGRH444,K站,105.0000,  0.3937,381.7841,382.4180,301.8569,150.3271,149.3539, 18.5065, 41.2093,   1,190.0000,223.5192,183.6173,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SGRH444,P站,105.0000,  1.3125,374.9632,376.3476,232.5042,492.1393,489.4197, 29.3422, 19.3401,   7,450.0000,172.1648,354.0519,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SGRH444,S站,110.0000,  1.7875,400.0000,398.1151,244.7929,714.9998,718.8800, 31.1869, 15.8845,   4,450.0000,181.2644,481.4279,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SGRH444,K站,110.0000,  0.4125,380.9166,381.5807,301.8569,157.1278,156.0715, 19.3794, 40.8321,   1,190.0000,223.5192,192.5498,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SGRH444,P站,110.0000,  1.3750,373.7710,375.2213,232.5042,513.9352,510.9897, 30.7700, 18.6300,   7,450.0000,172.1648,372.2671,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SGRH444,S站,115.0000,  1.8687,400.0000,398.0294,247.7423,747.4998,751.6898, 31.2781, 16.9000,   3,450.0000,183.4483,522.2461,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SGRH444,K站,115.0000,  0.4312,380.0492,380.7435,307.8941,163.8960,162.7532, 19.5807, 41.7525,   0,190.0000,227.9895,208.2204,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,115.0000,  1.4375,372.5788,374.0950,232.5042,535.5820,532.4019, 32.2173, 17.8929,   7,450.0000,172.1648,390.5438,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SGRH444,S站,120.0000,  1.9500,400.0000,397.9437,247.7423,779.9997,784.5111, 33.0711, 15.5788,   3,450.0000,183.4483,542.7183,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SGRH444,K站,120.0000,  0.4500,379.1818,379.9062,307.8941,170.6313,169.3988, 20.4249, 41.3867,   0,190.0000,227.9895,217.4620,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,120.0000,  1.5000,371.3865,372.9687,235.1473,557.0800,553.6564, 32.2315, 19.1047,   6,450.0000,174.1220,423.0305,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SGRH444,S站,125.0000,  2.0312,400.0000,397.8580,250.7635,812.4998,817.3443, 33.0542, 16.6592,   2,450.0000,185.6855,586.0527,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SGRH444,K站,125.0000,  0.4687,378.3143,379.0690,307.8941,177.3346,176.0089, 21.2696, 41.0182,   0,190.0000,227.9895,226.7126,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,125.0000,  1.5625,370.1943,371.8424,235.1473,578.4287,574.7529, 33.6252, 18.3941,   6,450.0000,174.1220,442.0236,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SGRH444,S站,130.0000,  2.1125,400.0000,397.7724,250.7635,844.9997,850.1887, 34.8343, 15.3346,   2,450.0000,185.6855,607.0367,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SGRH444,K站,130.0000,  0.4875,377.4469,378.2318,307.8941,184.0049,182.5827, 22.1150, 40.6471,   0,190.0000,227.9895,235.9704,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,130.0000,  1.6250,369.0021,370.7161,235.1473,599.6286,595.6918, 35.0402, 17.6560,   6,450.0000,174.1220,461.0620,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SGRH444,S站,135.0000,  2.1937,400.0000,397.6867,253.8593,877.4998,883.0451, 34.7149, 16.4778,   1,450.0000,187.9779,652.9439,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SGRH444,K站,135.0000,  0.5062,376.5795,377.3945,307.8941,190.6431,189.1211, 22.9612, 40.2730,   0,190.0000,227.9895,245.2356,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,135.0000,  1.6875,367.8098,369.5898,237.8511,620.6792,616.4728, 34.9352, 18.9146,   5,450.0000,176.1241,496.0072,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SGRH444,S站,140.0000,  2.2750,400.0000,397.6010,253.8593,909.9998,915.9129, 36.4785, 15.1549,   1,450.0000,187.9779,674.4512,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SGRH444,K站,140.0000,  0.5250,375.7121,376.5573,307.8941,197.2485,195.6234, 23.8084, 39.8961,   0,190.0000,227.9895,254.5064,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,140.0000,  1.7500,366.6176,368.4635,237.8511,641.5810,637.0961, 36.2981, 18.2052,   5,450.0000,176.1241,515.7390,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SGRH444,S站,145.0000,  2.3562,400.0000,397.5153,257.0326,942.4995,948.7920, 36.2627, 16.3578,   0,450.0000,190.3276,722.9924,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SGRH444,K站,145.0000,  0.5437,374.8447,375.7200,307.8941,203.8211,202.0895, 24.6566, 39.5162,   0,190.0000,227.9895,263.7820,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,145.0000,  1.8125,365.4254,367.3372,240.6179,662.3337,657.5616, 36.1562, 19.4528,   4,450.0000,178.1729,552.4874,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SGRH444,S站,150.0000,  2.4375,400.0000,397.4297,257.0326,974.9998,981.6833, 38.0057, 15.0418,   0,450.0000,190.3276,745.0377,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SGRH444,K站,150.0000,  0.5625,373.9772,374.8828,307.8941,210.3619,208.5204, 25.5061, 39.1332,   0,190.0000,227.9895,273.0629,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRH444,P站,150.0000,  1.8750,364.2332,366.2109,240.6179,682.9373,677.8691, 37.4703, 18.7711,   4,450.0000,178.1729,572.8992,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SGSH222,S站, 10.0000,  0.1857,350.0000,349.8042,230.7812, 64.9996, 65.1413,  2.7284, 39.1572,  19,500.0000,170.8890, 55.7030,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 10.0000,  0.0429,348.0173,348.0863,262.1389, 14.9144, 14.8800,  2.3776, 47.3271,  18,220.0000,194.1087, 16.8324,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 10.0000,  0.1429,347.2749,347.4256,232.2346, 49.6109, 49.5023,  2.6577, 40.4050,  17,500.0000,171.9652, 44.1753,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 15.0000,  0.2786,350.0000,349.7062,230.7812, 97.4995, 97.7349,  4.0964, 38.4338,  19,500.0000,170.8890, 83.5047,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 15.0000,  0.0643,347.0260,347.1295,262.1389, 22.3081, 22.2499,  3.5587, 46.8824,  18,220.0000,194.1087, 25.3069,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 15.0000,  0.2143,345.9124,346.1384,232.2346, 74.1243, 73.9442,  3.9680, 39.9955,  17,500.0000,171.9652, 66.5913,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 20.0000,  0.3714,350.0000,349.6083,230.7812,129.9999,130.3440,  5.4683, 37.6986,  19,500.0000,170.8890,111.2607,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 20.0000,  0.0857,346.0346,346.1726,262.1389, 29.6600, 29.5736,  4.7354, 46.4344,  18,220.0000,194.1087, 33.8182,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 20.0000,  0.2857,344.5498,344.8512,232.2346, 98.4428, 98.1799,  5.2673, 39.5825,  17,500.0000,171.9652, 89.2137,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 25.0000,  0.4643,350.0000,349.5104,230.7812,162.4999,162.9679,  6.8452, 36.9510,  19,500.0000,170.8890,138.9607,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 25.0000,  0.1071,345.0433,345.2158,262.1389, 36.9688, 36.8499,  5.9081, 45.9830,  18,220.0000,194.1087, 42.3631,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 25.0000,  0.3571,343.1873,343.5640,232.2346,122.5669,122.2096,  6.5567, 39.1659,  17,500.0000,171.9652,112.0342,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 30.0000,  0.5571,350.0000,349.4125,230.7812,194.9999,195.6070,  8.2281, 36.1903,  19,500.0000,170.8890,166.5952,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 30.0000,  0.1286,344.0519,344.2589,262.1389, 44.2351, 44.0794,  7.0771, 45.5282,  18,220.0000,194.1087, 50.9405,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 30.0000,  0.4286,341.8247,342.2768,232.2346,146.4964,146.0332,  7.8371, 38.7456,  17,500.0000,171.9652,135.0441,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 35.0000,  0.6500,350.0000,349.3146,230.7812,227.4999,228.2612,  9.6183, 35.4154,  19,500.0000,170.8890,194.1541,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 35.0000,  0.1500,343.0606,343.3021,262.1389, 51.4589, 51.2620,  8.2430, 45.0699,  18,220.0000,194.1087, 59.5487,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 35.0000,  0.5000,340.4622,340.9896,232.2346,170.2311,169.6507,  9.1093, 38.3213,  17,500.0000,171.9652,158.2354,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 40.0000,  0.7429,350.0000,349.2167,230.7812,259.9999,260.9305, 11.0170, 34.6255,  19,500.0000,170.8890,221.6273,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 40.0000,  0.1714,342.0692,342.3452,262.1389, 58.6403, 58.3977,  9.4061, 44.6078,  18,220.0000,194.1087, 68.1858,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 40.0000,  0.5714,339.0996,339.7024,232.2346,193.7713,193.0622, 10.3741, 37.8931,  17,500.0000,171.9652,181.6001,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 45.0000,  0.8357,350.0000,349.1187,230.7812,292.4999,293.6150, 12.4255, 33.8196,  19,500.0000,170.8890,249.0040,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 45.0000,  0.1929,341.0779,341.3884,262.1389, 65.7791, 65.4866, 10.5668, 44.1420,  18,220.0000,194.1087, 76.8503,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 45.0000,  0.6429,337.7371,338.4152,232.2346,217.1168,216.2675, 11.6323, 37.4607,  17,500.0000,171.9652,205.1307,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 50.0000,  0.9286,350.0000,349.0208,230.7812,324.9999,326.3147, 13.8452, 32.9963,  19,500.0000,170.8890,276.2733,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 50.0000,  0.2143,340.0866,340.4315,262.1389, 72.8755, 72.5286, 11.7256, 43.6722,  18,220.0000,194.1087, 85.5404,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 50.0000,  0.7143,336.3745,337.1280,232.2346,240.2676,239.2668, 12.8847, 37.0240,  17,500.0000,171.9652,228.8199,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 55.0000,  1.0214,350.0000,348.9229,230.7812,357.4998,359.0295, 15.2779, 32.1544,  19,500.0000,170.8890,303.4239,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 55.0000,  0.2357,339.0952,339.4747,262.1389, 79.9293, 79.5238, 12.8827, 43.1983,  18,220.0000,194.1087, 94.2544,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 55.0000,  0.7857,335.0120,335.8408,232.2346,263.2238,262.0600, 14.1318, 36.5828,  17,500.0000,171.9652,252.6604,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 60.0000,  1.1143,350.0000,348.8250,230.7812,389.9998,391.7595, 16.7252, 31.2924,  19,500.0000,170.8890,330.4441,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 60.0000,  0.2571,338.1039,338.5178,262.1389, 86.9408, 86.4722, 14.0387, 42.7203,  18,220.0000,194.1087,102.9909,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 60.0000,  0.8571,333.6494,334.5536,232.2346,285.9853,284.6470, 15.3744, 36.1370,  17,500.0000,171.9652,276.6453,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 65.0000,  1.2071,350.0000,348.7271,230.7812,422.4999,424.5046, 18.1890, 30.4085,  19,500.0000,170.8890,357.3213,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 65.0000,  0.2786,337.1125,337.5610,262.1389, 93.9097, 93.3737, 15.1938, 42.2378,  18,220.0000,194.1087,111.7480,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 65.0000,  0.9286,332.2869,333.2664,232.2346,308.5522,307.0280, 16.6131, 35.6864,  17,500.0000,171.9652,300.7678,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 70.0000,  1.3000,350.0000,348.6292,230.7812,454.9998,457.2649, 19.6716, 29.5007,  19,500.0000,170.8890,384.0424,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 70.0000,  0.3000,336.1212,336.6042,262.1389,100.8360,100.2282, 16.3484, 41.7509,  18,220.0000,194.1087,120.5242,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 70.0000,  1.0000,330.9244,331.9792,232.2346,330.9245,329.2029, 17.8485, 35.2308,  17,500.0000,171.9652,325.0214,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 75.0000,  1.3929,350.0000,348.5312,230.7812,487.4998,490.0403, 21.1754, 28.5667,  19,500.0000,170.8890,410.5937,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 75.0000,  0.3214,335.1298,335.6473,262.1389,107.7200,107.0360, 17.5028, 41.2593,  18,220.0000,194.1087,129.3179,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSH222,P站, 75.0000,  1.0714,329.5618,330.6920,232.2346,353.1021,351.1716, 19.0811, 34.7701,  17,500.0000,171.9652,349.3994,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 80.0000,  1.4857,350.0000,348.4333,230.7812,519.9997,522.8309, 22.7032, 27.6039,  19,500.0000,170.8890,436.9605,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 80.0000,  0.3429,334.1385,334.6905,266.0514,114.5614,113.7969, 18.1862, 41.7308,  17,220.0000,197.0059,141.6215,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SGSH222,P站, 80.0000,  1.1429,328.1993,329.4047,232.2346,375.0850,372.9343, 20.3117, 34.3039,  17,500.0000,171.9652,373.8955,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 85.0000,  1.5786,350.0000,348.3354,230.7812,552.4997,555.6366, 24.2585, 26.6090,  19,500.0000,170.8890,463.1268,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 85.0000,  0.3643,333.1472,333.7336,266.0514,121.3603,120.5109, 19.3117, 41.2462,  17,220.0000,197.0059,150.6619,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SGSH222,P站, 85.0000,  1.2143,326.8367,328.1175,232.2346,396.8733,394.4909, 21.5407, 33.8321,  17,500.0000,171.9652,398.5035,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 90.0000,  1.6714,350.0000,348.2375,230.7812,584.9998,588.4576, 25.8451, 25.5785,  19,500.0000,170.8890,489.0757,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 90.0000,  0.3857,332.1558,332.7768,270.0825,128.1169,127.1783, 19.9246, 41.7394,  16,220.0000,199.9908,163.7184,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSH222,P站, 90.0000,  1.2857,325.4742,326.8303,232.2346,418.4669,415.8414, 22.7687, 33.3544,  17,500.0000,171.9652,423.2171,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站, 95.0000,  1.7643,350.0000,348.1396,230.7812,617.4996,621.2934, 27.4677, 24.5077,  19,500.0000,170.8890,514.7882,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站, 95.0000,  0.4071,331.1645,331.8199,270.0825,134.8307,133.7984, 21.0228, 41.2622,  16,220.0000,199.9908,173.0037,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSH222,P站, 95.0000,  1.3571,324.1116,325.5431,232.2346,439.8660,436.9859, 23.9963, 32.8706,  17,500.0000,171.9652,448.0303,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,100.0000,  1.8571,350.0000,348.0416,230.7812,649.9997,654.1448, 29.1321, 23.3910,  19,500.0000,170.8890,540.2441,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站,100.0000,  0.4286,330.1731,330.8631,274.2376,141.5024,140.3721, 21.5689, 41.7769,  15,220.0000,203.0676,186.8343,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGSH222,P站,100.0000,  1.4286,322.7491,324.2559,232.2346,461.0703,457.9241, 25.2241, 32.3804,  17,500.0000,171.9652,472.9372,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,105.0000,  1.9500,350.0000,347.9437,230.7812,682.4998,687.0113, 30.8451, 22.2216,  19,500.0000,170.8890,565.4202,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站,105.0000,  0.4500,329.1818,329.9062,274.2376,148.1315,146.8990, 22.6409, 41.3072,  15,220.0000,203.0676,196.3647,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGSH222,P站,105.0000,  1.5000,321.3865,322.9687,232.2346,482.0799,478.6563, 26.4526, 31.8835,  17,500.0000,171.9652,497.9316,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,110.0000,  2.0429,350.0000,347.8458,230.7812,714.9997,719.8926, 32.6160, 20.9906,  19,500.0000,170.8890,590.2903,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站,110.0000,  0.4714,328.1904,328.9494,278.5226,154.7179,153.3786, 23.1233, 41.8430,  14,220.0000,206.2405,210.9931,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGSH222,P站,110.0000,  1.5714,320.0240,321.6815,232.2346,502.8950,499.1825, 27.6824, 31.3796,  17,500.0000,171.9652,523.0080,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,115.0000,  2.1357,350.0000,347.7479,230.7812,747.4998,752.7894, 34.4562, 19.6864,  19,500.0000,170.8890,614.8248,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站,115.0000,  0.4929,327.1991,327.9925,278.5226,161.2620,159.8117, 24.1703, 41.3813,  14,220.0000,206.2405,220.7682,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGSH222,P站,115.0000,  1.6429,318.6614,320.3943,232.2346,523.5154,519.5025, 28.9141, 30.8683,  17,500.0000,171.9652,548.1603,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,120.0000,  2.2286,350.0000,347.6500,230.7812,779.9996,785.7011, 36.3817, 18.2934,  19,500.0000,170.8890,638.9882,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站,120.0000,  0.5143,326.2077,327.0357,282.9436,167.7635,166.1977, 24.5919, 41.9377,  13,220.0000,209.5142,236.2222,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGSH222,P站,120.0000,  1.7143,317.2989,319.1071,232.2346,543.9411,539.6164, 30.1483, 30.3492,  17,500.0000,171.9652,573.3828,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,125.0000,  2.3214,350.0000,347.5521,230.7812,812.4998,818.6283, 38.4147, 16.7894,  19,500.0000,170.8890,662.7386,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSH222,K站,125.0000,  0.5357,325.2164,326.0788,282.9436,174.2228,172.5372, 25.6147, 41.4841,  13,220.0000,209.5142,246.2430,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGSH222,P站,125.0000,  1.7857,315.9363,317.8199,232.2346,564.1722,559.5242, 31.3856, 29.8220,  17,500.0000,171.9652,598.6696,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,130.0000,  2.4143,350.0000,347.4541,233.1361,844.9998,851.5703, 38.9728, 17.1505,  18,500.0000,172.6328,705.7406,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGSH222,K站,130.0000,  0.5571,324.2251,325.1220,282.9436,180.6393,178.8296, 26.6393, 41.0263,  13,220.0000,209.5142,256.2667,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGSH222,P站,130.0000,  1.8571,314.5738,316.5327,232.2346,584.2086,579.2259, 32.6268, 29.2862,  17,500.0000,171.9652,624.0151,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,135.0000,  2.5071,350.0000,347.3562,233.1361,877.4997,884.5275, 41.0811, 15.5568,  18,500.0000,172.6328,729.5950,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGSH222,K站,135.0000,  0.5786,323.2337,324.1652,287.5072,187.0133,185.0750, 26.9773, 41.6156,  12,220.0000,212.8935,272.8202,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGSH222,P站,135.0000,  1.9286,313.2113,315.2455,232.2346,604.0505,598.7216, 33.8724, 28.7413,  17,500.0000,171.9652,649.4135,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,140.0000,  2.6000,350.0000,347.2583,235.5396,909.9998,917.5001, 41.5314, 15.9949,  17,500.0000,174.4125,774.6203,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SGSH222,K站,140.0000,  0.6000,322.2424,323.2083,287.5072,193.3451,191.2739, 27.9786, 41.1663,  12,220.0000,212.8935,283.0895,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGSH222,P站,140.0000,  2.0000,311.8487,313.9583,232.2346,623.6975,618.0111, 35.1233, 28.1868,  17,500.0000,171.9652,674.8588,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,145.0000,  2.6929,350.0000,347.1604,237.9931,942.4996,950.4875, 41.9418, 16.4540,  16,500.0000,176.2293,821.1296,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SGSH222,K站,145.0000,  0.6214,321.2510,322.2515,292.2204,199.6339,197.4254, 28.2609, 41.7755,  11,220.0000,216.3835,300.5355,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGSH222,P站,145.0000,  2.0714,310.4862,312.6711,232.2346,643.1502,637.0947, 36.3801, 27.6220,  17,500.0000,171.9652,700.3456,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH222,S站,150.0000,  2.7857,350.0000,347.0625,240.4983,974.9996,983.4902, 42.3146, 16.9325,  15,500.0000,178.0843,869.1566,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SGSH222,K站,150.0000,  0.6429,320.2597,321.2946,292.2204,205.8806,203.5305, 29.2396, 41.3349,  11,220.0000,216.3835,311.0523,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGSH222,P站,150.0000,  2.1429,309.1236,311.3839,232.2346,662.4079,655.9720, 37.6437, 27.0465,  17,500.0000,171.9652,725.8676,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSH444,S站, 10.0000,  0.1857,350.0000,349.8042,207.7031, 64.9996, 65.1413,  3.6817, 30.5063,  19,450.0000,153.8001, 41.3053,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 10.0000,  0.0429,348.0173,348.0863,236.8416, 14.9144, 14.8800,  2.8993, 41.3914,  15,190.0000,175.3766, 13.8052,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SGSH444,P站, 10.0000,  0.1429,347.2749,347.4256,209.0111, 49.6109, 49.5023,  3.5183, 32.2110,  17,450.0000,154.7687, 33.3857,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 15.0000,  0.2786,350.0000,349.7062,207.7031, 97.4995, 97.7349,  5.5359, 29.4991,  19,450.0000,153.8001, 61.8754,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 15.0000,  0.0643,347.0260,347.1295,240.5422, 22.3081, 22.2499,  4.1958, 41.8525,  14,190.0000,178.1168, 21.4692,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SGSH444,P站, 15.0000,  0.2143,345.9124,346.1384,209.0111, 74.1243, 73.9442,  5.2372, 31.6558,  17,450.0000,154.7687, 50.5037,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 20.0000,  0.3714,350.0000,349.6083,207.7031,129.9999,130.3440,  7.4051, 28.4595,  19,450.0000,153.8001, 82.3649,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 20.0000,  0.0857,346.0346,346.1726,240.5422, 29.6600, 29.5736,  5.5797, 41.3175,  14,190.0000,178.1168, 28.7130,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SGSH444,P站, 20.0000,  0.2857,344.5498,344.8512,209.0111, 98.4428, 98.1799,  6.9343, 31.0917,  17,450.0000,154.7687, 67.8829,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 25.0000,  0.4643,350.0000,349.5104,207.7031,162.4999,162.9679,  9.2939, 27.3840,  19,450.0000,153.8001,102.7531,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 25.0000,  0.1071,345.0433,345.2158,244.3604, 36.9688, 36.8499,  6.7387, 41.8042,  13,190.0000,180.9441, 37.1589,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SGSH444,P站, 25.0000,  0.3571,343.1873,343.5640,209.0111,122.5669,122.2096,  8.6129, 30.5183,  17,450.0000,154.7687, 85.5084,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 30.0000,  0.5571,350.0000,349.4125,207.7031,194.9999,195.6070, 11.2080, 26.2679,  19,450.0000,153.8001,123.0189,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 30.0000,  0.1286,344.0519,344.2589,244.3604, 44.2351, 44.0794,  8.0691, 41.2772,  13,190.0000,180.9441, 44.7077,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SGSH444,P站, 30.0000,  0.4286,341.8247,342.2768,209.0111,146.4964,146.0332, 10.2757, 29.9350,  17,450.0000,154.7687,103.3660,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 35.0000,  0.6500,350.0000,349.3146,207.7031,227.4999,228.2612, 13.1537, 25.1060,  19,450.0000,153.8001,143.1396,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 35.0000,  0.1500,343.0606,343.3021,248.3017, 51.4589, 51.2620,  9.1061, 41.7892,  12,190.0000,183.8625, 53.9386,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SGSH444,P站, 35.0000,  0.5000,340.4622,340.9896,209.0111,170.2311,169.6507, 11.9255, 29.3412,  17,450.0000,154.7687,121.4421,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 40.0000,  0.7429,350.0000,349.2167,207.7031,259.9999,260.9305, 15.1387, 23.8914,  19,450.0000,153.8001,163.0907,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 40.0000,  0.1714,342.0692,342.3452,248.3017, 58.6403, 58.3977, 10.3890, 41.2705,  12,190.0000,183.8625, 61.7847,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SGSH444,P站, 40.0000,  0.5714,339.0996,339.7024,209.0111,193.7713,193.0622, 13.5647, 28.7362,  17,450.0000,154.7687,139.7239,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 45.0000,  0.8357,350.0000,349.1187,207.7031,292.4999,293.6150, 17.1723, 22.6157,  19,450.0000,153.8001,182.8453,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 45.0000,  0.1929,341.0779,341.3884,252.3722, 65.7791, 65.4866, 11.3161, 41.8076,  11,190.0000,186.8767, 71.8093,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SGSH444,P站, 45.0000,  0.6429,337.7371,338.4152,209.0111,217.1168,216.2675, 15.1957, 28.1193,  17,450.0000,154.7687,158.1991,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 50.0000,  0.9286,350.0000,349.0208,207.7031,324.9999,326.3147, 19.2662, 21.2678,  19,450.0000,153.8001,202.3733,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 50.0000,  0.2143,340.0866,340.4315,252.3722, 72.8755, 72.5286, 12.5561, 41.2974,  11,190.0000,186.8767, 79.9468,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SGSH444,P站, 50.0000,  0.7143,336.3745,337.1280,209.0111,240.2676,239.2668, 16.8207, 27.4898,  17,450.0000,154.7687,176.8558,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 55.0000,  1.0214,350.0000,348.9229,207.7031,357.4998,359.0295, 21.4358, 19.8331,  19,450.0000,153.8001,221.6403,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 55.0000,  0.2357,339.0952,339.4747,256.5784, 79.9293, 79.5238, 13.3827, 41.8592,  10,190.0000,189.9913, 90.7786,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SGSH444,P站, 55.0000,  0.7857,335.0120,335.8408,209.0111,263.2238,262.0600, 18.4418, 26.8467,  17,450.0000,154.7687,195.6826,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 60.0000,  1.1143,350.0000,348.8250,207.7031,389.9998,391.7595, 23.7022, 18.2909,  19,450.0000,153.8001,240.6062,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 60.0000,  0.2571,338.1039,338.5178,256.5784, 86.9408, 86.4722, 14.5834, 41.3579,  10,190.0000,189.9913, 99.2032,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SGSH444,P站, 60.0000,  0.8571,333.6494,334.5536,209.0111,285.9853,284.6470, 20.0613, 26.1890,  17,450.0000,154.7687,214.6684,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 65.0000,  1.2071,350.0000,348.7271,207.7031,422.4999,424.5046, 26.0959, 16.6115,  19,450.0000,153.8001,259.2223,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSH444,K站, 65.0000,  0.2786,337.1125,337.5610,260.9272, 93.9097, 93.3737, 15.3175, 41.9439,   9,190.0000,193.2115,110.8605,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SGSH444,P站, 65.0000,  0.9286,332.2869,333.2664,209.0111,308.5522,307.0280, 21.6813, 25.5155,  17,450.0000,154.7687,233.8023,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 70.0000,  1.3000,350.0000,348.6292,209.8225,454.9998,457.2649, 27.2140, 16.8064,  18,450.0000,155.3695,288.6409,740.3461,660.3461,209.8225,155.3695,
测试1493816327,SGSH444,K站, 70.0000,  0.3000,336.1212,336.6042,260.9272,100.8360,100.2282, 16.4816, 41.4519,   9,190.0000,193.2115,119.5691,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SGSH444,P站, 70.0000,  1.0000,330.9244,331.9792,209.0111,330.9245,329.2029, 23.3040, 24.8251,  17,450.0000,154.7687,253.0737,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 75.0000,  1.3929,350.0000,348.5312,211.9856,487.4998,490.0403, 28.2554, 17.0339,  17,450.0000,156.9712,319.4121,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SGSH444,K站, 75.0000,  0.3214,335.1298,335.6473,260.9272,107.7200,107.0360, 17.6455, 40.9550,   9,190.0000,193.2115,128.2955,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SGSH444,P站, 75.0000,  1.0714,329.5618,330.6920,209.0111,353.1021,351.1716, 24.9318, 24.1161,  17,450.0000,154.7687,272.4719,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 80.0000,  1.4857,350.0000,348.4333,214.1938,519.9999,522.8310, 29.2249, 17.2927,  16,450.0000,158.6063,351.5521,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SGSH444,K站, 80.0000,  0.3429,334.1385,334.6905,265.4259,114.5617,113.7972, 18.2596, 41.5791,   8,190.0000,196.5427,141.0659,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SGSH444,P站, 80.0000,  1.1429,328.1993,329.4047,209.0111,375.0848,372.9342, 26.5672, 23.3870,  17,450.0000,154.7687,291.9863,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 85.0000,  1.5786,350.0000,348.3354,214.1938,552.4999,555.6368, 31.5913, 15.5659,  16,450.0000,158.6063,371.4869,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SGSH444,K站, 85.0000,  0.3643,333.1472,333.7336,265.4259,121.3607,120.5113, 19.3897, 41.0920,   8,190.0000,196.5427,150.0719,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SGSH444,P站, 85.0000,  1.2143,326.8367,328.1175,209.0111,396.8731,394.4907, 28.2127, 22.6358,  17,450.0000,154.7687,311.6068,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 90.0000,  1.6714,350.0000,348.2375,216.4485,584.9998,588.4576, 32.4255, 15.9039,  15,450.0000,160.2759,405.6051,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SGSH444,K站, 90.0000,  0.3857,332.1558,332.7768,270.0825,128.1171,127.1785, 19.9247, 41.7394,   7,190.0000,199.9908,163.7187,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSH444,P站, 90.0000,  1.2857,325.4742,326.8303,209.0111,418.4668,415.8413, 29.8715, 21.8602,  17,450.0000,154.7687,331.3227,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站, 95.0000,  1.7643,350.0000,348.1396,218.7511,617.4998,621.2937, 33.1964, 16.2713,  14,450.0000,161.9810,441.1398,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SGSH444,K站, 95.0000,  0.4071,331.1645,331.8199,270.0825,134.8311,133.7989, 21.0228, 41.2622,   7,190.0000,199.9908,173.0042,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSH444,P站, 95.0000,  1.3571,324.1116,325.5431,209.0111,439.8658,436.9857, 31.5467, 21.0575,  17,450.0000,154.7687,351.1232,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站,100.0000,  1.8571,350.0000,348.0416,221.1033,649.9998,654.1449, 33.9081, 16.6664,  13,450.0000,163.7227,478.1147,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SGSH444,K站,100.0000,  0.4286,330.1731,330.8631,274.9054,141.5026,140.3724, 21.4832, 41.9324,   6,190.0000,203.5621,187.5593,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGSH444,P站,100.0000,  1.4286,322.7491,324.2559,209.0111,461.0701,457.9240, 33.2422, 20.2245,  17,450.0000,154.7687,370.9974,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站,105.0000,  1.9500,350.0000,347.9437,223.5066,682.4998,687.0112, 34.5644, 17.0872,  12,450.0000,165.5023,516.5553,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SGSH444,K站,105.0000,  0.4500,329.1818,329.9062,274.9054,148.1316,146.8990, 22.5508, 41.4654,   6,190.0000,203.5621,197.1254,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGSH444,P站,105.0000,  1.5000,321.3865,322.9687,209.0111,482.0798,478.6562, 34.9625, 19.3572,  17,450.0000,154.7687,390.9341,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站,110.0000,  2.0429,350.0000,347.8458,223.5066,714.9998,719.8927, 36.8048, 15.4147,  12,450.0000,165.5023,538.4675,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SGSH444,K站,110.0000,  0.4714,328.1904,328.9494,274.9054,154.7182,153.3789, 23.6198, 40.9940,   6,190.0000,203.5621,206.6994,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGSH444,P站,110.0000,  1.5714,320.0240,321.6815,209.0111,502.8948,499.1823, 36.7129, 18.4508,  17,450.0000,154.7687,410.9213,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSH444,S站,115.0000,  2.1357,350.0000,347.7479,225.9627,747.4998,752.7894, 37.3310, 15.9236,  11,450.0000,167.3210,579.0407,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SGSH444,K站,115.0000,  0.4929,327.1991,327.9925,279.9037,161.2622,159.8118, 23.9789, 41.7011,   5,190.0000,207.2632,222.4728,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGSH444,P站,115.0000,  1.6429,318.6614,320.3943,211.1446,523.5152,519.5023, 37.1378, 19.2508,  16,450.0000,156.3485,442.7298,612.5112,532.5112,211.1446,156.3485,
测试1493816327,SGSH444,S站,120.0000,  2.2286,350.0000,347.6500,228.4734,779.9998,785.7012, 37.8109, 16.4530,  10,450.0000,169.1801,621.1482,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SGSH444,K站,120.0000,  0.5143,326.2077,327.0357,279.9037,167.7638,166.1980, 25.0188, 41.2404,   5,190.0000,207.2632,232.3270,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGSH444,P站,120.0000,  1.7143,317.2989,319.1071,211.1446,543.9410,539.6163, 38.8552, 18.3488,  16,450.0000,156.3485,463.3322,612.5112,532.5112,211.1446,156.3485,
测试1493816327,SGSH444,S站,125.0000,  2.3214,350.0000,347.5521,231.0405,812.4998,818.6282, 38.2476, 17.0013,   9,450.0000,171.0810,664.8225,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGSH444,K站,125.0000,  0.5357,325.2164,326.0788,285.0871,174.2228,172.5372, 25.3117, 41.9690,   4,190.0000,211.1014,249.0889,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGSH444,P站,125.0000,  1.7857,315.9363,317.8199,213.3221,564.1721,559.5241, 39.1963, 19.1800,  15,450.0000,157.9609,496.7781,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGSH444,S站,130.0000,  2.4143,350.0000,347.4541,231.0405,844.9998,851.5703, 40.3963, 15.3773,   9,450.0000,171.0810,688.2242,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGSH444,K站,130.0000,  0.5571,324.2251,325.1220,285.0871,180.6394,178.8297, 26.3235, 41.5190,   4,190.0000,211.1014,259.2265,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGSH444,P站,130.0000,  1.8571,314.5738,316.5327,213.3221,584.2085,579.2258, 40.8819, 18.2841,  15,450.0000,157.9609,517.9753,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGSH444,S站,135.0000,  2.5071,350.0000,347.3562,233.6660,877.4997,884.5276, 40.7066, 16.0169,   8,450.0000,173.0251,734.1867,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SGSH444,K站,135.0000,  0.5786,323.2337,324.1652,285.0871,187.0135,185.0752, 27.3370, 41.0651,   4,190.0000,211.1014,269.3662,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGSH444,P站,135.0000,  1.9286,313.2113,315.2455,215.5450,604.0503,598.7215, 41.1452, 19.1452,  14,450.0000,159.6068,553.0601,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGSH444,S站,140.0000,  2.6000,350.0000,347.2583,236.3518,909.9997,917.5000, 40.9836, 16.6681,   7,450.0000,175.0139,781.7985,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SGSH444,K站,140.0000,  0.6000,322.2424,323.2083,290.4661,193.3451,191.2738, 27.5376, 41.8294,   3,190.0000,215.0845,287.4466,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGSH444,P站,140.0000,  2.0000,311.8487,313.9583,215.5450,623.6975,618.0111, 42.7998, 18.2571,  14,450.0000,159.6068,574.8350,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGSH444,S站,145.0000,  2.6929,350.0000,347.1604,239.1001,942.4997,950.4876, 41.2294, 17.3296,   6,450.0000,177.0489,831.0990,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGSH444,K站,145.0000,  0.6214,321.2510,322.2515,290.4661,199.6343,197.4258, 28.5241, 41.3866,   3,190.0000,215.0845,297.8719,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGSH444,P站,145.0000,  2.0714,310.4862,312.6711,217.8147,643.1499,637.0945, 42.9906, 19.1466,  13,450.0000,161.2875,611.5647,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGSH444,S站,150.0000,  2.7857,350.0000,347.0625,239.1001,974.9997,983.4904, 43.2528, 15.7947,   6,450.0000,177.0489,856.1341,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGSH444,K站,150.0000,  0.6429,320.2597,321.2946,290.4661,205.8809,203.5308, 29.5125, 40.9399,   3,190.0000,215.0845,308.2963,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGSH444,P站,150.0000,  2.1429,309.1236,311.3839,217.8147,662.4078,655.9719, 44.6146, 18.2680,  13,450.0000,161.2875,633.9025,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGFL222,S站, 10.0000,  0.1300,500.0000,499.8777,262.6131, 65.0000, 65.0929,  3.6303, 15.6673,   7,500.0000,194.4599, 20.5778,740.3461,660.3461,262.6131,194.4599,
测试1493816327,SGFL222,K站, 10.0000,  0.0300,498.8820,498.9234,336.3292, 14.9665, 14.9442,  1.4462, 41.4933,   3,220.0000,249.0452, 13.5599,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SGFL222,P站, 10.0000,  0.1000,498.4623,498.5564,264.2790, 49.8462, 49.7750,  3.2452, 17.9717,   5,500.0000,195.6935, 17.7606,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SGFL222,S站, 15.0000,  0.1950,500.0000,499.8166,265.6668, 97.5000, 97.6504,  4.8736, 16.9441,   6,500.0000,196.7211, 34.5398,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SGFL222,K站, 15.0000,  0.0450,498.3230,498.3851,336.3292, 22.4245, 22.3879,  2.1663, 41.2068,   3,220.0000,249.0452, 20.3696,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SGFL222,P站, 15.0000,  0.1500,497.6935,497.8346,267.3532, 74.6540, 74.5388,  4.3915, 19.3655,   4,500.0000,197.9698, 29.5606,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFL222,S站, 20.0000,  0.2600,500.0000,499.7555,265.6668,130.0000,130.2154,  6.5444, 15.9712,   6,500.0000,196.7211, 45.9121,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SGFL222,K站, 20.0000,  0.0600,497.7640,497.8469,336.3292, 29.8658, 29.8127,  2.8846, 40.9187,   3,220.0000,249.0452, 27.1983,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SGFL222,P站, 20.0000,  0.2000,496.9247,497.1128,267.3532, 99.3849, 99.2201,  5.8154, 18.8135,   4,500.0000,197.9698, 39.7751,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFL222,S站, 25.0000,  0.3250,500.0000,499.6944,268.7923,162.5000,162.7878,  7.4438, 17.2585,   5,500.0000,199.0354, 63.1108,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SGFL222,K站, 25.0000,  0.0750,497.2050,497.3086,342.7970, 37.2904, 37.2186,  3.4567, 41.8733,   2,220.0000,253.8345, 35.4675,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFL222,P站, 25.0000,  0.2500,496.1559,496.3910,267.3532,124.0390,123.8189,  7.2273, 18.2455,   4,500.0000,197.9698, 50.1483,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFL222,S站, 30.0000,  0.3900,500.0000,499.6332,268.7923,195.0000,195.3677,  9.0026, 16.3152,   5,500.0000,199.0354, 75.4913,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SGFL222,K站, 30.0000,  0.0900,496.6460,496.7703,342.7970, 44.6981, 44.6056,  4.1434, 41.5944,   2,220.0000,253.8345, 42.6145,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFL222,P站, 30.0000,  0.3000,495.3870,495.6692,267.3532,148.6161,148.3352,  8.6315, 17.6598,   4,500.0000,197.9698, 60.6683,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SGFL222,S站, 35.0000,  0.4550,500.0000,499.5721,268.7923,227.5000,227.9549, 10.6041, 15.3157,   5,500.0000,199.0354, 87.7453,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SGFL222,K站, 35.0000,  0.1050,496.0870,496.2320,342.7970, 52.0891, 51.9737,  4.8288, 41.3139,   2,220.0000,253.8345, 49.7780,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFL222,P站, 35.0000,  0.3500,494.6182,494.9474,270.4998,173.1164,172.7690,  9.2545, 19.1078,   3,500.0000,200.2998, 76.9890,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SGFL222,S站, 40.0000,  0.5200,500.0000,499.5110,271.9922,260.0000,260.5496, 11.1329, 16.6971,   4,500.0000,201.4049,109.0137,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SGFL222,K站, 40.0000,  0.1200,495.5280,495.6937,342.7970, 59.4634, 59.3229,  5.5131, 41.0319,   2,220.0000,253.8345, 56.9574,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFL222,P站, 40.0000,  0.4000,493.8494,494.2256,270.4998,197.5397,197.1203, 10.5420, 18.5551,   3,500.0000,200.2998, 88.5583,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SGFL222,S站, 45.0000,  0.5850,500.0000,499.4499,271.9922,292.5000,293.1517, 12.6430, 15.7330,   4,500.0000,201.4049,122.2026,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SGFL222,K站, 45.0000,  0.1350,494.9690,495.1554,342.7970, 66.8208, 66.6532,  6.1963, 40.7482,   2,220.0000,253.8345, 64.1520,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SGFL222,P站, 45.0000,  0.4500,493.0805,493.5038,270.4998,221.8862,221.3891, 11.8292, 17.9860,   3,500.0000,200.2998,100.2424,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SGFL222,S站, 50.0000,  0.6500,500.0000,499.3887,275.2692,325.0000,325.7613, 13.0101, 17.1142,   3,500.0000,203.8315,146.2880,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SGFL222,K站, 50.0000,  0.1500,494.4100,494.6172,349.5185, 74.1615, 73.9646,  6.6105, 41.7382,   1,220.0000,258.8117, 74.2412,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFL222,P站, 50.0000,  0.5000,492.3117,492.7820,273.7213,246.1559,245.5755, 12.2075, 19.4357,   2,500.0000,202.6853,119.7420,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFL222,S站, 55.0000,  0.7150,500.0000,499.3276,275.2692,357.5000,358.3782, 14.4410, 16.1858,   3,500.0000,203.8315,160.3740,740.3461,660.3461,275.2692,203.8315,
