CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SGFL222,K站, 55.0000,  0.1650,493.8510,494.0789,349.5185, 81.4854, 81.2570,  7.2657, 41.4639,   1,220.0000,258.8117, 81.7502,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFL222,P站, 55.0000,  0.5500,491.5429,492.0602,273.7213,270.3486,269.6793, 13.4036, 18.8987,   2,500.0000,202.6853,132.3880,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFL222,S站, 60.0000,  0.7800,500.0000,499.2665,275.2692,390.0000,391.0026, 15.9197, 15.2024,   3,500.0000,203.8315,174.2980,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SGFL222,K站, 60.0000,  0.1800,493.2920,493.5406,349.5185, 88.7926, 88.5306,  7.9201, 41.1882,   1,220.0000,258.8117, 89.2724,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFL222,P站, 60.0000,  0.6000,490.7740,491.3383,273.7213,294.4644,293.7007, 14.6031, 18.3465,   2,500.0000,202.6853,145.1265,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFL222,S站, 65.0000,  0.8450,500.0000,499.2054,278.6261,422.5000,423.6344, 16.0433, 16.6714,   2,500.0000,206.3172,202.1476,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SGFL222,K站, 65.0000,  0.1950,492.7330,493.0023,349.5185, 96.0829, 95.7852,  8.5739, 40.9109,   1,220.0000,258.8117, 96.8074,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SGFL222,P站, 65.0000,  0.6500,490.0052,490.6165,273.7213,318.5034,317.6395, 15.8080, 17.7778,   2,500.0000,202.6853,157.9507,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SGFL222,S站, 70.0000,  0.9100,500.0000,499.1442,278.6261,455.0000,456.2737, 17.4469, 15.7294,   2,500.0000,206.3172,216.9416,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SGFL222,K站, 70.0000,  0.2100,492.1740,492.4640,356.5089,103.3565,103.0209,  8.8757, 41.9244,   0,220.0000,263.9879,108.4537,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站, 70.0000,  0.7000,489.2364,489.8947,277.0204,342.4655,341.4959, 15.9280, 19.2746,   1,500.0000,205.1282,181.2495,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFL222,S站, 75.0000,  0.9750,500.0000,499.0831,282.0659,487.5000,488.9204, 17.4817, 17.1870,   1,500.0000,208.8643,247.4526,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SGFL222,K站, 75.0000,  0.2250,491.6150,491.9257,356.5089,110.6134,110.2377,  9.5038, 41.6565,   0,220.0000,263.9879,116.3027,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站, 75.0000,  0.7500,488.4676,489.1729,277.0204,366.3507,365.2698, 17.0568, 18.7396,   1,500.0000,205.1282,194.9652,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFL222,S站, 80.0000,  1.0400,500.0000,499.0220,282.0659,520.0000,521.5744, 18.8168, 16.2855,   1,500.0000,208.8643,263.1006,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SGFL222,K站, 80.0000,  0.2400,491.0560,491.3874,356.5089,117.8534,117.4357, 10.1315, 41.3872,   0,220.0000,263.9879,124.1629,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站, 80.0000,  0.8000,487.6987,488.4511,277.0204,390.1590,388.9612, 18.1923, 18.1896,   1,500.0000,205.1282,208.7511,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFL222,S站, 85.0000,  1.1050,500.0000,498.9609,282.0659,552.5000,554.2360, 20.1987, 15.3326,   1,500.0000,208.8643,278.5679,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SGFL222,K站, 85.0000,  0.2550,490.4970,490.8492,356.5089,125.0767,124.6147, 10.7588, 41.1164,   0,220.0000,263.9879,132.0336,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站, 85.0000,  0.8500,486.9299,487.7293,277.0204,413.8904,412.5701, 19.3364, 17.6229,   1,500.0000,205.1282,222.6013,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SGFL222,S站, 90.0000,  1.1700,500.0000,498.8997,285.5918,585.0000,586.9049, 20.0519, 16.8680,   0,500.0000,211.4751,312.7400,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站, 90.0000,  0.2700,489.9380,490.3109,356.5089,132.2833,131.7747, 11.3859, 40.8442,   0,220.0000,263.9879,139.9146,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站, 90.0000,  0.9000,486.1611,487.0075,280.4001,437.5450,436.0965, 19.2558, 19.1634,   0,500.0000,207.6308,249.5138,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站, 95.0000,  1.2350,500.0000,498.8386,285.5918,617.5000,619.5813, 21.3651, 15.9606,   0,500.0000,211.4751,329.0544,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站, 95.0000,  0.2850,489.3790,489.7726,356.5089,139.4730,138.9159, 12.0128, 40.5705,   0,220.0000,263.9879,147.8052,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站, 95.0000,  0.9500,485.3922,486.2857,280.4001,461.1226,459.5404, 20.3322, 18.6319,   0,500.0000,207.6308,264.2075,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,100.0000,  1.3000,500.0000,498.7775,285.5918,650.0000,652.2651, 22.7279, 15.0000,   0,500.0000,211.4751,345.1731,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,100.0000,  0.3000,488.8200,489.2343,356.5089,146.6460,146.0382, 12.6396, 40.2952,   0,220.0000,263.9879,155.7050,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,100.0000,  1.0000,484.6234,485.5639,280.4001,484.6234,482.9018, 21.4173, 18.0855,   0,500.0000,207.6308,278.9542,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,105.0000,  1.3650,500.0000,498.7164,285.5918,682.5000,684.9563, 24.1513, 13.9751,   0,500.0000,211.4751,361.0745,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,105.0000,  0.3150,488.2610,488.6960,356.5089,153.8022,153.1416, 13.2663, 40.0183,   0,220.0000,263.9879,163.6137,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,105.0000,  1.0500,483.8546,484.8421,280.4001,508.0473,506.1807, 22.5128, 17.5225,   0,500.0000,207.6308,293.7487,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,110.0000,  1.4305,499.8215,498.4763,285.5918,715.0000,717.6565, 25.6115, 12.9417,   0,500.0000,211.4751,377.3848,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,110.0000,  0.3301,487.5192,487.9750,356.5089,160.9388,160.2227, 13.8933, 39.7601,   0,220.0000,263.9879,171.6484,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,110.0000,  1.1004,482.9012,483.9361,280.4001,531.3810,529.3627, 23.5948, 16.9994,   0,500.0000,207.6308,309.0598,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,115.0000,  1.5010,497.9947,496.5831,285.5918,747.5000,750.3805, 26.7570, 12.5110,   0,500.0000,211.4751,399.8161,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,115.0000,  0.3464,485.0859,485.5643,356.5089,168.0286,167.2504, 14.5238, 39.6868,   0,220.0000,263.9879,180.8413,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,115.0000,  1.1546,480.2404,481.3263,280.4001,554.5004,552.3123, 24.4425, 16.9991,   0,500.0000,207.6308,329.0212,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,120.0000,  1.5721,496.1557,494.6773,285.5918,780.0000,783.1150, 27.9167, 12.0605,   0,500.0000,211.4751,422.6868,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,120.0000,  0.3628,482.6358,483.1367,356.5089,175.0951,174.2518, 15.1555, 39.6125,   0,220.0000,263.9879,190.1653,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,120.0000,  1.2093,477.5608,478.6981,280.4001,577.5133,575.1474, 25.2833, 16.9981,   0,500.0000,207.6308,349.4739,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,125.0000,  1.6437,494.3025,492.7567,285.5918,812.5000,815.8605, 29.0930, 11.5885,   0,500.0000,211.4751,446.0032,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,125.0000,  0.3793,480.1665,480.6903,356.5089,182.1379,181.2263, 15.7887, 39.5373,   0,220.0000,263.9879,199.6234,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,125.0000,  1.2644,474.8602,476.0494,280.4001,600.4170,597.8652, 26.1175, 16.9968,   0,500.0000,207.6308,370.4244,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,130.0000,  1.7160,492.4350,490.8213,285.5918,845.0000,848.6171, 30.2893, 11.0922,   0,500.0000,211.4751,469.7650,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,130.0000,  0.3960,477.6777,478.2246,356.5089,189.1563,188.1733, 16.4234, 39.4614,   0,220.0000,263.9879,209.2175,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,130.0000,  1.3200,472.1383,473.3798,280.4001,623.2090,620.4628, 26.9459, 16.9952,   0,500.0000,207.6308,391.8744,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,135.0000,  1.7889,490.5341,488.8519,285.5918,877.5000,881.3853, 31.5040, 10.5767,   0,500.0000,211.4751,494.0557,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,135.0000,  0.4128,475.1499,475.7200,356.5089,196.1492,195.0914, 17.0599, 39.3866,   0,220.0000,263.9879,218.9650,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,135.0000,  1.3761,469.3752,470.6693,280.4001,645.8842,642.9348, 27.7663, 16.9992,   0,500.0000,207.6308,413.8861,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,140.0000,  1.8624,488.6296,486.8783,285.5918,910.0000,914.1652, 32.7504, 10.0240,   0,500.0000,211.4751,518.7449,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,140.0000,  0.4298,472.6135,473.2069,356.5089,203.1167,201.9808, 17.6983, 39.3096,   0,220.0000,263.9879,228.8441,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,140.0000,  1.4326,466.6015,467.9488,280.4001,668.4430,665.2816, 28.5837, 16.9991,   0,500.0000,207.6308,436.3696,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,145.0000,  1.9365,486.7084,484.8874,285.5918,942.5000,946.9571, 34.0308,  9.4341,   0,500.0000,211.4751,543.8875,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,145.0000,  0.4469,470.0548,470.6719,356.5089,210.0578,208.8404, 18.3388, 39.2318,   0,220.0000,263.9879,238.8674,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,145.0000,  1.4896,463.8035,465.2045,280.4001,690.8809,687.4984, 29.3968, 16.9991,   0,500.0000,207.6308,459.3680,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL222,S站,150.0000,  2.0112,484.7852,482.8939,285.5918,975.0000,979.7612, 35.3593,  8.7912,   0,500.0000,211.4751,569.4071,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL222,K站,150.0000,  0.4641,467.4890,468.1299,356.5089,216.9724,215.6700, 18.9815, 39.1516,   0,220.0000,263.9879,249.0232,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SGFL222,P站,150.0000,  1.5471,460.9965,462.4515,280.4001,713.1970,709.5842, 30.2083, 16.9944,   0,500.0000,207.6308,482.8327,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SGFL444,S站, 10.0000,  0.1300,500.0000,499.8777,260.2862, 65.0000, 65.0929,  4.0539, 13.7230,  -1,450.0000,192.7368, 18.4620,740.3461,660.3461,260.2862,192.7368,
测试1493816327,SGFL444,K站, 10.0000,  0.0300,498.8820,498.9234,320.7230, 14.9665, 14.9442,  1.6178, 38.2348,  -2,190.0000,237.4891, 12.1225,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SGFL444,P站, 10.0000,  0.1000,498.4623,498.5564,265.3070, 49.8462, 49.7750,  3.1376, 18.6439,  -4,450.0000,196.4547, 18.3646,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SGFL444,S站, 15.0000,  0.1950,500.0000,499.8166,263.6232, 97.5000, 97.6504,  5.2605, 15.4195,  -2,450.0000,195.2078, 32.0553,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SGFL444,K站, 15.0000,  0.0450,498.3230,498.3851,327.5469, 22.4245, 22.3879,  2.3013, 39.4203,  -3,190.0000,242.5421, 19.1752,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFL444,P站, 15.0000,  0.1500,497.6935,497.8346,265.3070, 74.6540, 74.5388,  4.6660, 18.0663,  -4,450.0000,196.4547, 27.8458,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SGFL444,S站, 20.0000,  0.2600,500.0000,499.7555,263.6232,130.0000,130.2154,  7.0811, 14.3377,  -2,450.0000,195.2078, 42.5721,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SGFL444,K站, 20.0000,  0.0600,497.7640,497.8469,327.5469, 29.8658, 29.8127,  3.0640, 39.1133,  -3,190.0000,242.5421, 25.6079,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFL444,P站, 20.0000,  0.2000,496.9247,497.1128,265.3070, 99.3849, 99.2201,  6.1765, 17.4701,  -4,450.0000,196.4547, 37.5048,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SGFL444,S站, 25.0000,  0.3250,500.0000,499.6944,263.6232,162.5000,162.7878,  8.9647, 13.1694,  -2,450.0000,195.2078, 52.9536,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SGFL444,K站, 25.0000,  0.0750,497.2050,497.3086,327.5469, 37.2904, 37.2186,  3.8247, 38.8043,  -3,190.0000,242.5421, 32.0598,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFL444,P站, 25.0000,  0.2500,496.1559,496.3910,268.7541,124.0390,123.8189,  6.9619, 19.1307,  -5,450.0000,199.0071, 52.0004,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFL444,S站, 30.0000,  0.3900,500.0000,499.6332,267.0468,195.0000,195.3677,  9.5315, 14.9828,  -3,450.0000,197.7430, 71.5601,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SGFL444,K站, 30.0000,  0.0900,496.6460,496.7703,327.5469, 44.6981, 44.6056,  4.5837, 38.4931,  -3,190.0000,242.5421, 38.5303,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFL444,P站, 30.0000,  0.3000,495.3870,495.6692,268.7541,148.6161,148.3352,  8.3145, 18.5750,  -5,450.0000,199.0071, 62.8802,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFL444,S站, 35.0000,  0.4550,500.0000,499.5721,267.0468,227.5000,227.9549, 11.2555, 13.8827,  -3,450.0000,197.7430, 83.1091,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SGFL444,K站, 35.0000,  0.1050,496.0870,496.2320,327.5469, 52.0891, 51.9737,  5.3410, 38.1799,  -3,190.0000,242.5421, 45.0185,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SGFL444,P站, 35.0000,  0.3500,494.6182,494.9474,268.7541,173.1164,172.7690,  9.6624, 18.0027,  -5,450.0000,199.0071, 73.8943,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFL444,S站, 40.0000,  0.5200,500.0000,499.5110,267.0468,260.0000,260.5496, 13.0585, 12.6895,  -3,450.0000,197.7430, 94.4791,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SGFL444,K站, 40.0000,  0.1200,495.5280,495.6937,334.6675, 59.4634, 59.3229,  5.8056, 39.4059,  -4,190.0000,247.8147, 54.0982,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFL444,P站, 40.0000,  0.4000,493.8494,494.2256,268.7541,197.5397,197.1203, 11.0088, 17.4123,  -5,450.0000,199.0071, 85.0327,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SGFL444,S站, 45.0000,  0.5850,500.0000,499.4499,270.5606,292.5000,293.1517, 13.1912, 14.6183,  -4,450.0000,200.3449,117.6504,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SGFL444,K站, 45.0000,  0.1350,494.9690,495.1554,334.6675, 66.8208, 66.6532,  6.5246, 39.1053,  -4,190.0000,247.8147, 60.9386,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFL444,P站, 45.0000,  0.4500,493.0805,493.5038,272.2918,221.8862,221.3891, 11.3534, 19.1134,  -6,450.0000,201.6268,104.1613,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFL444,S站, 50.0000,  0.6500,500.0000,499.3887,270.5606,325.0000,325.7613, 14.8544, 13.5043,  -4,450.0000,200.3449,130.1130,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SGFL444,K站, 50.0000,  0.1500,494.4100,494.6172,334.6675, 74.1615, 73.9646,  7.2427, 38.8028,  -4,190.0000,247.8147, 67.7943,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFL444,P站, 50.0000,  0.5000,492.3117,492.7820,272.2918,246.1559,245.5755, 12.5872, 18.5645,  -6,450.0000,201.6268,116.3782,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFL444,S站, 55.0000,  0.7150,500.0000,499.3276,274.1681,357.5000,358.3782, 14.8628, 15.3732,  -5,450.0000,203.0161,156.3509,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SGFL444,K站, 55.0000,  0.1650,493.8510,494.0789,334.6675, 81.4854, 81.2570,  7.9598, 38.4983,  -4,190.0000,247.8147, 74.6646,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFL444,P站, 55.0000,  0.5500,491.5429,492.0602,272.2918,270.3486,269.6793, 13.8239, 17.9994,  -6,450.0000,201.6268,128.6941,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFL444,S站, 60.0000,  0.7800,500.0000,499.2665,274.1681,390.0000,391.0026, 16.4076, 14.3312,  -5,450.0000,203.0161,169.8600,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SGFL444,K站, 60.0000,  0.1800,493.2920,493.5406,334.6675, 88.7926, 88.5306,  8.6762, 38.1918,  -4,190.0000,247.8147, 81.5488,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SGFL444,P站, 60.0000,  0.6000,490.7740,491.3383,272.2918,294.4644,293.7007, 15.0659, 17.4167,  -6,450.0000,201.6268,141.1015,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SGFL444,S站, 65.0000,  0.8450,500.0000,499.2054,274.1681,422.5000,423.6344, 18.0253, 13.2091,  -5,450.0000,203.0161,183.1663,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SGFL444,K站, 65.0000,  0.1950,492.7330,493.0023,342.1045, 96.0829, 95.7852,  8.9586, 39.4565,  -5,190.0000,253.3217, 92.6832,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFL444,P站, 65.0000,  0.6500,490.0052,490.6165,275.9240,318.5034,317.6395, 15.1155, 19.1530,  -7,450.0000,204.3163,164.4565,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFL444,S站, 70.0000,  0.9100,500.0000,499.1442,277.8731,455.0000,456.2737, 17.7698, 15.1683,  -6,450.0000,205.7596,213.5919,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SGFL444,K站, 70.0000,  0.2100,492.1740,492.4640,342.1045,103.3565,103.0209,  9.6410, 39.1628,  -5,190.0000,253.3217, 99.9162,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFL444,P站, 70.0000,  0.7000,489.2364,489.8947,275.9240,342.4655,341.4959, 16.2660, 18.6125,  -7,450.0000,204.3163,177.8563,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFL444,S站, 75.0000,  0.9750,500.0000,499.0831,277.8731,487.5000,488.9204, 19.2721, 14.1262,  -6,450.0000,205.7596,227.9211,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SGFL444,K站, 75.0000,  0.2250,491.6150,491.9257,342.1045,110.6134,110.2377, 10.3229, 38.8673,  -5,190.0000,253.3217,107.1613,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFL444,P站, 75.0000,  0.7500,488.4676,489.1729,275.9240,366.3507,365.2698, 17.4230, 18.0565,  -7,450.0000,204.3163,191.3311,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFL444,S站, 80.0000,  1.0400,500.0000,499.0220,277.8731,520.0000,521.5744, 20.8503, 13.0026,  -6,450.0000,205.7596,242.0299,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SGFL444,K站, 80.0000,  0.2400,491.0560,491.3874,342.1045,117.8534,117.4357, 11.0045, 38.5698,  -5,190.0000,253.3217,114.4178,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFL444,P站, 80.0000,  0.8000,487.6987,488.4511,275.9240,390.1590,388.9612, 18.5883, 17.4834,  -7,450.0000,204.3163,204.8745,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SGFL444,S站, 85.0000,  1.1050,500.0000,498.9609,281.6796,552.5000,554.2360, 20.3779, 15.0433,  -7,450.0000,208.5782,276.5616,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SGFL444,K站, 85.0000,  0.2550,490.4970,490.8492,342.1045,125.0767,124.6147, 11.6859, 38.2704,  -5,190.0000,253.3217,121.6852,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SGFL444,P站, 85.0000,  0.8500,486.9299,487.7293,279.6543,413.8904,412.5701, 18.4213, 19.2493,  -8,450.0000,207.0786,232.2203,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站, 90.0000,  1.1700,500.0000,498.8997,281.6796,585.0000,586.9049, 21.8406, 14.0068,  -7,450.0000,208.5782,291.6837,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SGFL444,K站, 90.0000,  0.2700,489.9380,490.3109,349.8796,132.2833,131.7747, 11.8120, 39.5720,  -6,190.0000,259.0790,134.9304,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFL444,P站, 90.0000,  0.9000,486.1611,487.0075,279.6543,437.5450,436.0965, 19.5073, 18.7187,  -8,450.0000,207.0786,246.6991,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站, 95.0000,  1.2350,500.0000,498.8386,281.6796,617.5000,619.5813, 23.3804, 12.8889,  -7,450.0000,208.5782,306.5721,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SGFL444,K站, 95.0000,  0.2850,489.3790,489.7726,349.8796,139.4730,138.9159, 12.4625, 39.2856,  -6,190.0000,259.0790,142.5466,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFL444,P站, 95.0000,  0.9500,485.3922,486.2857,279.6543,461.1226,459.5404, 20.6015, 18.1733,  -8,450.0000,207.0786,261.2351,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,100.0000,  1.3000,500.0000,498.7775,285.5918,650.0000,652.2651, 22.7279, 15.0000,  -8,450.0000,211.4751,345.1731,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,100.0000,  0.3000,488.8200,489.2343,349.8796,146.6460,146.0382, 13.1128, 38.9974,  -6,190.0000,259.0790,150.1720,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFL444,P站,100.0000,  1.0000,484.6234,485.5639,279.6543,484.6234,482.9018, 21.7055, 17.6116,  -8,450.0000,207.0786,275.8229,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,105.0000,  1.3650,500.0000,498.7164,285.5918,682.5000,684.9563, 24.1513, 13.9751,  -8,450.0000,211.4751,361.0745,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,105.0000,  0.3150,488.2610,488.6960,349.8796,153.8022,153.1416, 13.7632, 38.7074,  -6,190.0000,259.0790,157.8062,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFL444,P站,105.0000,  1.0500,483.8546,484.8421,279.6543,508.0473,506.1807, 22.8212, 17.0320,  -8,450.0000,207.0786,290.4569,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,110.0000,  1.4349,498.2806,496.9311,285.5918,715.0000,717.6703, 25.2868, 13.5404,  -8,450.0000,211.4751,382.9860,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,110.0000,  0.3311,485.9402,486.3974,349.8796,160.9136,160.1937, 14.4134, 38.6195,  -6,190.0000,259.0790,166.5844,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFL444,P站,110.0000,  1.1038,481.3079,482.3461,279.6543,531.2657,529.2369, 23.6948, 16.9994,  -8,450.0000,207.0786,309.7239,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,115.0000,  1.5057,496.4492,495.0332,285.5918,747.5000,750.3956, 26.4133, 13.1267,  -8,450.0000,211.4751,405.6869,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,115.0000,  0.3475,483.5003,483.9801,349.8796,168.0007,167.2183, 15.0645, 38.5424,  -6,190.0000,259.0790,175.5554,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SGFL444,P站,115.0000,  1.1582,478.6396,479.7289,279.6543,554.3725,552.1730, 24.5464, 16.9985,  -8,450.0000,207.0786,329.7393,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,120.0000,  1.5770,494.6038,493.1207,285.5918,780.0000,783.1316, 27.5517, 12.6959,  -8,450.0000,211.4751,428.8385,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,120.0000,  0.3639,481.0414,481.5440,358.0164,175.0643,174.2164, 15.0403, 40.0753,  -7,190.0000,265.1041,192.7861,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFL444,P站,120.0000,  1.2131,475.9505,477.0915,279.6543,577.3719,574.9935, 25.3908, 16.9973,  -8,450.0000,207.0786,350.2533,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,125.0000,  1.6489,492.7441,491.1934,285.5918,812.5000,815.8786, 28.7044, 12.2463,  -8,450.0000,211.4751,452.4409,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,125.0000,  0.3805,478.5634,479.0888,358.0164,182.1039,181.1873, 15.6700, 40.0009,  -7,190.0000,265.1041,202.3634,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFL444,P站,125.0000,  1.2684,473.2403,474.4333,279.6543,600.2613,597.6957, 26.2287, 16.9959,  -8,450.0000,207.0786,371.2678,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,130.0000,  1.7215,490.8539,489.2350,285.5918,845.0000,848.6371, 29.8702, 11.7821,  -8,450.0000,211.4751,476.5633,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,130.0000,  0.3973,476.0491,476.5977,358.0164,189.1186,188.1300, 16.3015, 39.9274,  -7,190.0000,265.1041,212.0907,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFL444,P站,130.0000,  1.3242,470.4918,471.7373,279.6543,623.0361,620.2747, 27.0584, 16.9993,  -8,450.0000,207.0786,392.8344,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,135.0000,  1.7946,488.9589,487.2713,285.5918,877.5000,881.4069, 31.0583, 11.2899,  -8,450.0000,211.4751,501.0978,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,135.0000,  0.4141,473.5252,474.0971,358.0164,196.1082,195.0444, 16.9348, 39.8519,  -7,190.0000,265.1041,221.9500,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFL444,P站,135.0000,  1.3805,467.7318,469.0302,279.6543,645.6963,642.7305, 27.8845, 16.9990,  -8,450.0000,207.0786,414.8771,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,140.0000,  1.8684,487.0470,485.2900,285.5918,910.0000,914.1887, 32.2697, 10.7714,  -8,450.0000,211.4751,526.0951,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,140.0000,  0.4312,470.9788,471.5742,358.0164,203.0719,201.9295, 17.5701, 39.7757,  -7,190.0000,265.1041,231.9527,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFL444,P站,140.0000,  1.4372,464.9473,466.2990,279.6543,668.2375,665.0583, 28.7056, 16.9989,  -8,450.0000,207.0786,437.4354,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,145.0000,  1.9428,485.1183,483.2912,285.5918,942.5000,946.9826, 33.5090, 10.2220,  -8,450.0000,211.4751,551.5543,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,145.0000,  0.4483,468.4100,469.0291,358.0164,210.0090,208.7845, 18.2076, 39.6987,  -7,190.0000,265.1041,242.1010,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFL444,P站,145.0000,  1.4945,462.1382,463.5438,279.6543,690.6568,687.2550, 29.5224, 16.9989,  -8,450.0000,207.0786,460.5120,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGFL444,S站,150.0000,  2.0179,483.1721,481.2745,285.5918,975.0000,979.7890, 34.7821,  9.6363,  -8,450.0000,211.4751,577.4765,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SGFL444,K站,150.0000,  0.4657,465.8181,466.4611,358.0164,216.9187,215.6085, 18.8474, 39.6209,  -7,190.0000,265.1041,252.3975,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SGFL444,P站,150.0000,  1.5522,459.3039,460.7638,279.6543,712.9508,709.3170, 30.3356, 16.9989,  -8,450.0000,207.0786,484.1116,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SGRL222,S站, 10.0000,  0.1625,400.0000,399.8472,230.7812, 65.0000, 65.1207,  3.1300, 28.1439,  19,500.0000,170.8890, 37.1952,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 10.0000,  0.0375,398.6025,398.6543,270.0825, 14.9476, 14.9184,  2.2367, 41.4368,  16,220.0000,199.9908, 13.7004,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGRL222,P站, 10.0000,  0.1250,398.0779,398.1955,232.2346, 49.7597, 49.6672,  2.9921, 29.6604,  17,500.0000,171.9652, 30.0534,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 15.0000,  0.2437,400.0000,399.7708,230.7812, 97.5000, 97.6985,  4.7051, 27.2911,  19,500.0000,170.8890, 55.7268,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 15.0000,  0.0562,397.9038,397.9814,274.2376, 22.3821, 22.3333,  3.2407, 41.9789,  15,220.0000,203.0676, 21.2791,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGRL222,P站, 15.0000,  0.1875,397.1169,397.2932,232.2346, 74.4594, 74.3075,  4.4623, 29.1311,  17,500.0000,171.9652, 45.3750,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 20.0000,  0.3250,400.0000,399.6944,230.7812,130.0000,130.2878,  6.2913, 26.4130,  19,500.0000,170.8890, 74.1950,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 20.0000,  0.0750,397.2050,397.3086,274.2376, 29.7904, 29.7186,  4.3134, 41.5433,  15,220.0000,203.0676, 28.4279,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGRL222,P站, 20.0000,  0.2500,396.1559,396.3910,232.2346, 99.0390, 98.8189,  5.9187, 28.5930,  17,500.0000,171.9652, 60.8778,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 25.0000,  0.4062,400.0000,399.6180,230.7812,162.5000,162.8888,  7.8921, 25.5070,  19,500.0000,170.8890, 92.5846,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 25.0000,  0.0937,396.5063,396.6357,274.2376, 37.1725, 37.0744,  5.3831, 41.1040,  15,220.0000,203.0676, 35.6022,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGRL222,P站, 25.0000,  0.3125,395.1948,395.4887,232.2346,123.4984,123.2013,  7.3637, 28.0454,  17,500.0000,171.9652, 76.5514,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 30.0000,  0.4875,400.0000,399.5416,230.7812,195.0000,195.5013,  9.5114, 24.5698,  19,500.0000,170.8890,110.8796,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 30.0000,  0.1125,395.8075,395.9629,278.5226, 44.5283, 44.4007,  6.2478, 41.6765,  14,220.0000,206.2405, 44.1805,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGRL222,P站, 30.0000,  0.3750,394.2338,394.5865,232.2346,147.8377,147.4549,  8.7992, 27.4877,  17,500.0000,171.9652, 92.3855,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 35.0000,  0.5688,400.0000,399.4651,230.7812,227.5000,228.1255, 11.1537, 23.5979,  19,500.0000,170.8890,129.0631,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 35.0000,  0.1313,395.1088,395.2900,278.5226, 51.8580, 51.6974,  7.2796, 41.2451,  14,220.0000,206.2405, 51.6294,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGRL222,P站, 35.0000,  0.4375,393.2727,393.6842,232.2346,172.0568,171.5796, 10.2275, 26.9195,  17,500.0000,171.9652,108.3704,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 40.0000,  0.6500,400.0000,399.3887,230.7812,260.0000,260.7613, 12.8242, 22.5867,  19,500.0000,170.8890,147.1173,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 40.0000,  0.1500,394.4100,394.6172,282.9436, 59.1615, 58.9646,  8.0539, 41.8361,  13,220.0000,209.5142, 60.9630,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGRL222,P站, 40.0000,  0.5000,392.3117,392.7820,232.2346,196.1559,195.5755, 11.6504, 26.3399,  17,500.0000,171.9652,124.4968,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 45.0000,  0.7312,400.0000,399.3123,230.7812,292.5000,293.4086, 14.5290, 21.5306,  19,500.0000,170.8890,165.0226,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 45.0000,  0.1687,393.7113,393.9443,282.9436, 66.4388, 66.2022,  9.0511, 41.4128,  13,220.0000,209.5142, 68.6832,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGRL222,P站, 45.0000,  0.5625,391.3507,391.8797,232.2346,220.1348,219.4424, 13.0697, 25.7483,  17,500.0000,171.9652,140.7556,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 50.0000,  0.8125,400.0000,399.2359,230.7812,325.0000,326.0676, 16.2757, 20.4226,  19,500.0000,170.8890,182.7576,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 50.0000,  0.1875,393.0125,393.2714,282.9436, 73.6898, 73.4102, 10.0471, 40.9859,  13,220.0000,209.5142, 76.4215,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGRL222,P站, 50.0000,  0.6250,390.3896,390.9774,232.2346,243.9935,243.1804, 14.4874, 25.1437,  17,500.0000,171.9652,157.1380,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 55.0000,  0.8937,400.0000,399.1595,230.7812,357.5000,358.7382, 18.0738, 19.2539,  19,500.0000,170.8890,200.2982,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 55.0000,  0.2062,392.3138,392.5986,287.5072, 80.9147, 80.5888, 10.7082, 41.6068,  12,220.0000,212.8935, 86.7749,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGRL222,P站, 55.0000,  0.6875,389.4286,390.0752,232.2346,267.7322,266.7895, 15.9053, 24.5252,  17,500.0000,171.9652,173.6352,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 60.0000,  0.9750,400.0000,399.0831,230.7812,390.0000,391.4204, 19.9357, 18.0126,  19,500.0000,170.8890,217.6173,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 60.0000,  0.2250,391.6150,391.9257,287.5072, 88.1134, 87.7377, 11.6727, 41.1884,  12,220.0000,212.8935, 94.7800,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGRL222,P站, 60.0000,  0.7500,388.4676,389.1729,232.2346,291.3507,290.2698, 17.3254, 23.8917,  17,500.0000,171.9652,190.2387,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 65.0000,  1.0563,400.0000,399.0067,230.7812,422.5000,424.1141, 21.8778, 16.6823,  19,500.0000,170.8890,234.6830,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGRL222,K站, 65.0000,  0.2438,390.9163,391.2529,292.2204, 95.2858, 94.8572, 12.2595, 41.8269,  11,220.0000,216.3835,105.9212,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGRL222,P站, 65.0000,  0.8125,387.5065,388.2707,232.2346,314.8490,313.6211, 18.7495, 23.2419,  17,500.0000,171.9652,206.9400,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 70.0000,  1.1375,400.0000,398.9303,233.1361,455.0000,456.8195, 22.6323, 17.2369,  18,500.0000,172.6328,262.9909,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGRL222,K站, 70.0000,  0.2625,390.2175,390.5800,292.2204,102.4321,101.9471, 13.1946, 41.4170,  11,220.0000,216.3835,114.1924,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGRL222,P站, 70.0000,  0.8750,386.5455,387.3684,232.2346,338.2273,336.8436, 20.1798, 22.5746,  17,500.0000,171.9652,223.7308,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 75.0000,  1.2188,400.0000,398.8539,233.1361,487.5000,489.5365, 24.5924, 15.8584,  18,500.0000,172.6328,280.4494,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGRL222,K站, 75.0000,  0.2813,389.5188,389.9072,292.2204,109.5522,109.0074, 14.1296, 41.0038,  11,220.0000,216.3835,122.4760,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGRL222,P站, 75.0000,  0.9375,385.5844,386.4662,232.2346,361.4854,359.9371, 21.6184, 21.8880,  17,500.0000,171.9652,240.6025,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 80.0000,  1.3000,400.0000,398.7775,235.5396,520.0000,522.2651, 25.2106, 16.4825,  17,500.0000,174.4125,310.8342,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SGRL222,K站, 80.0000,  0.3000,388.8200,389.2343,297.0908,116.6460,116.0382, 14.6198, 41.6715,  10,220.0000,219.9899,134.6805,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SGRL222,P站, 80.0000,  1.0000,384.6234,385.5639,232.2346,384.6234,382.9018, 23.0680, 21.1803,  17,500.0000,171.9652,257.5466,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 85.0000,  1.3813,400.0000,398.7011,237.9931,552.5000,555.0053, 25.7829, 17.1116,  16,500.0000,176.2293,342.6214,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SGRL222,K站, 85.0000,  0.3188,388.1213,388.5615,297.0908,123.7137,123.0395, 15.5273, 41.2671,  10,220.0000,219.9899,143.2286,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SGRL222,P站, 85.0000,  1.0625,383.6624,384.6617,232.2346,407.6413,405.7376, 24.5311, 20.4492,  17,500.0000,171.9652,274.5543,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 90.0000,  1.4625,400.0000,398.6247,237.9931,585.0000,587.7571, 27.6796, 15.7520,  16,500.0000,176.2293,361.1449,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SGRL222,K站, 90.0000,  0.3375,387.4225,387.8886,302.1262,130.7551,130.0112, 15.9543, 41.9515,   9,220.0000,223.7186,156.2707,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SGRL222,P站, 90.0000,  1.1250,382.7013,383.7594,232.2346,430.5390,428.4445, 26.0109, 19.6923,  17,500.0000,171.9652,291.6167,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站, 95.0000,  1.5437,400.0000,398.5483,240.4983,617.5000,620.5204, 28.1280, 16.4509,  15,500.0000,178.0843,395.0428,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SGRL222,K站, 95.0000,  0.3562,386.7238,387.2157,302.1262,137.7704,136.9533, 16.8357, 41.5560,   9,220.0000,223.7186,165.0847,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SGRL222,P站, 95.0000,  1.1875,381.7403,382.8571,232.2346,453.3166,451.0225, 27.5110, 18.9063,  17,500.0000,171.9652,308.7245,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站,100.0000,  1.6250,400.0000,398.4719,243.0568,650.0000,653.2954, 28.5433, 17.1492,  14,500.0000,179.9788,430.3731,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SGRL222,K站,100.0000,  0.3750,386.0251,386.5429,302.1262,144.7594,143.8659, 17.7176, 41.1575,   9,220.0000,223.7186,173.9065,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SGRL222,P站,100.0000,  1.2500,380.7793,381.9549,232.2346,475.9741,473.4716, 29.0355, 18.0874,  17,500.0000,171.9652,325.8679,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGRL222,S站,105.0000,  1.7062,400.0000,398.3954,243.0568,682.5000,686.0820, 30.3710, 15.8221,  14,500.0000,179.9788,449.9758,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SGRL222,K站,105.0000,  0.3937,385.3263,385.8700,307.3353,151.7222,150.7490, 18.0596, 41.8701,   8,220.0000,227.5758,188.0757,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SGRL222,P站,105.0000,  1.3125,379.8182,381.0526,234.6051,498.5114,495.7918, 29.3340, 19.0091,  16,500.0000,173.7205,354.5602,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SGRL222,S站,110.0000,  1.7875,400.0000,398.3190,245.6703,715.0000,718.8802, 30.6731, 16.5884,  13,500.0000,181.9141,487.4700,740.3461,660.3461,245.6703,181.9141,
测试1493816327,SGRL222,K站,110.0000,  0.4125,384.6276,385.1972,307.3353,158.6589,157.6025, 18.9167, 41.4807,   8,220.0000,227.5758,197.1639,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SGRL222,P站,110.0000,  1.3750,378.8572,380.1504,234.6051,520.9286,517.9831, 30.8176, 18.2031,  16,500.0000,173.7205,372.3337,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SGRL222,S站,115.0000,  1.8688,400.0000,398.2426,248.3407,747.5000,751.6900, 30.9528, 17.3486,  12,500.0000,183.8914,526.4395,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SGRL222,K站,115.0000,  0.4313,383.9288,384.5243,307.3353,165.5693,164.4265, 19.7747, 41.0884,   8,220.0000,227.5758,206.2574,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SGRL222,P站,115.0000,  1.4375,377.8962,379.2481,237.0246,543.2257,540.0455, 31.0424, 19.1434,  15,500.0000,175.5121,402.6892,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SGRL222,S站,120.0000,  1.9500,400.0000,398.1662,248.3407,780.0000,784.5114, 32.7048, 16.0666,  12,500.0000,183.8914,547.1506,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SGRL222,K站,120.0000,  0.4500,383.2301,383.8515,312.7271,172.4535,171.2210, 20.0367, 41.8287,   7,220.0000,231.5683,221.5949,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SGRL222,P站,120.0000,  1.5000,376.9351,378.3459,237.0246,565.4027,561.9791, 32.4871, 18.3515,  15,500.0000,175.5121,421.0767,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SGRL222,S站,125.0000,  2.0313,400.0000,398.0898,251.0697,812.5000,817.3444, 32.8815, 16.8911,  11,500.0000,185.9122,588.3524,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SGRL222,K站,125.0000,  0.4688,382.5313,383.1786,312.7271,179.3116,177.9859, 20.8709, 41.4458,   7,220.0000,231.5683,230.9565,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SGRL222,P站,125.0000,  1.5625,375.9741,377.4436,239.4944,587.4595,583.7837, 32.6455, 19.3087,  14,500.0000,177.3409,453.0945,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SGRL222,S站,130.0000,  2.1125,400.0000,398.0134,251.0697,845.0000,850.1890, 34.6398, 15.5874,  11,500.0000,185.9122,609.4600,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SGRL222,K站,130.0000,  0.4875,381.8326,382.5058,312.7271,186.1434,184.7212, 21.7061, 41.0599,   7,220.0000,231.5683,240.3214,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SGRL222,P站,130.0000,  1.6250,375.0130,376.5414,239.4944,609.3962,605.4595, 34.0527, 18.5318,  14,500.0000,177.3409,472.0828,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SGRL222,S站,135.0000,  2.1938,400.0000,397.9370,253.8593,877.5000,883.0452, 34.7149, 16.4778,  10,500.0000,187.9779,652.9440,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SGRL222,K站,135.0000,  0.5062,381.1338,381.8329,318.3115,192.9490,191.4270, 21.8925, 41.8274,   6,220.0000,235.7035,256.8739,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SGRL222,P站,135.0000,  1.6875,374.0520,375.6391,242.0163,631.2128,627.0063, 34.1509, 19.5040,  13,500.0000,179.2083,505.7671,612.5112,532.5112,242.0163,179.2083,
测试1493816327,SGRL222,S站,140.0000,  2.2750,400.0000,397.8606,256.7117,910.0000,915.9130, 34.7850, 17.3506,   9,500.0000,190.0900,697.9903,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SGRL222,K站,140.0000,  0.5250,380.4351,381.1600,318.3115,199.7284,198.1033, 22.7048, 41.4513,   6,220.0000,235.7035,266.5094,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SGRL222,P站,140.0000,  1.7500,373.0910,374.7368,242.0163,652.9092,648.4243, 35.5219, 18.7431,  13,500.0000,179.2083,525.3453,612.5112,532.5112,242.0163,179.2083,
测试1493816327,SGRL222,S站,145.0000,  2.3562,400.0000,397.7842,256.7117,942.5000,948.7925, 36.4538, 16.1120,   9,500.0000,190.0900,720.2717,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SGRL222,K站,145.0000,  0.5437,379.7363,380.4872,318.3115,206.4816,204.7500, 23.5183, 41.0723,   6,220.0000,235.7035,276.1462,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SGRL222,P站,145.0000,  1.8125,372.1299,373.8346,242.0163,674.4855,669.7134, 36.9194, 17.9512,  13,500.0000,179.2083,544.9179,612.5112,532.5112,242.0163,179.2083,
测试1493816327,SGRL222,S站,150.0000,  2.4375,400.0000,397.7078,259.6289,975.0000,981.6835, 36.4332, 17.0441,   8,500.0000,192.2501,767.6887,740.3461,660.3461,259.6289,192.2501,
测试1493816327,SGRL222,K站,150.0000,  0.5625,379.0376,379.8143,324.0990,213.2086,211.3671, 23.6328, 41.8663,   5,220.0000,239.9890,293.9665,361.8911,281.8911,324.0990,239.9890,
测试1493816327,SGRL222,P站,150.0000,  1.8750,371.1689,372.9323,244.5918,695.9417,690.8735, 36.9013, 18.9845,  12,500.0000,181.1155,580.8644,612.5112,532.5112,244.5918,181.1155,
测试1493816327,SGRL444,S站, 10.0000,  0.1625,400.0000,399.8472,211.9856, 65.0000, 65.1207,  5.2198, 16.2710,  17,450.0000,156.9712, 22.4187,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SGRL444,K站, 10.0000,  0.0375,398.6025,398.6543,270.0825, 14.9476, 14.9184,  2.2367, 41.4368,   7,190.0000,199.9908, 13.7004,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGRL444,P站, 10.0000,  0.1250,398.0779,398.1955,213.3221, 49.7597, 49.6672,  4.6530, 18.9125,  15,450.0000,157.9609, 19.3844,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGRL444,S站, 15.0000,  0.2437,400.0000,399.7708,214.1938, 97.5000, 97.6985,  7.2075, 16.7623,  16,450.0000,158.6063, 36.6635,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SGRL444,K站, 15.0000,  0.0562,397.9038,397.9814,270.0825, 22.3821, 22.3333,  3.3484, 40.9897,   7,190.0000,199.9908, 20.5953,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGRL444,P站, 15.0000,  0.1875,397.1169,397.2932,213.3221, 74.4594, 74.3075,  6.9089, 18.0196,  15,450.0000,157.9609, 29.4964,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGRL444,S站, 20.0000,  0.3250,400.0000,399.6944,216.4485,130.0000,130.2878,  8.9388, 17.2701,  15,450.0000,160.2759, 52.7221,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SGRL444,K站, 20.0000,  0.0750,397.2050,397.3086,274.9054, 29.7904, 29.7186,  4.2915, 41.7002,   6,190.0000,203.5621, 28.5727,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGRL444,P站, 20.0000,  0.2500,396.1559,396.3910,215.5450, 99.0390, 98.8189,  8.4902, 18.9101,  14,450.0000,159.6068, 42.7637,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGRL444,S站, 25.0000,  0.4062,400.0000,399.6180,216.4485,162.5000,162.8888, 11.3258, 15.7835,  15,450.0000,160.2759, 65.5531,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SGRL444,K站, 25.0000,  0.0937,396.5063,396.6357,274.9054, 37.1725, 37.0744,  5.3558, 41.2632,   6,190.0000,203.5621, 35.7829,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGRL444,P站, 25.0000,  0.3125,395.1948,395.4887,215.5450,123.4984,123.2013, 10.5541, 18.0265,  14,450.0000,159.6068, 54.0306,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGRL444,S站, 30.0000,  0.4875,400.0000,399.5416,218.7511,195.0000,195.5013, 12.7293, 16.3683,  14,450.0000,161.9810, 84.1812,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SGRL444,K站, 30.0000,  0.1125,395.8075,395.9629,279.9037, 44.5283, 44.4007,  6.1860, 41.9931,   5,190.0000,207.2632, 44.6207,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGRL444,P站, 30.0000,  0.3750,394.2338,394.5865,217.8147,147.8377,147.4549, 11.8042, 18.9436,  13,450.0000,161.2875, 69.6511,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGRL444,S站, 35.0000,  0.5688,400.0000,399.4651,221.1033,227.5000,228.1255, 13.9884, 16.9640,  13,450.0000,163.7227,104.4436,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SGRL444,K站, 35.0000,  0.1313,395.1088,395.2900,279.9037, 51.8580, 51.6974,  7.2076, 41.5665,   5,190.0000,207.2632, 52.1422,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGRL444,P站, 35.0000,  0.4375,393.2727,393.6842,217.8147,172.0568,171.5796, 13.7327, 18.0710,  13,450.0000,161.2875, 81.9437,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGRL444,S站, 40.0000,  0.6500,400.0000,399.3887,221.1033,260.0000,260.7613, 16.2307, 15.4822,  13,450.0000,163.7227,118.7090,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SGRL444,K站, 40.0000,  0.1500,394.4100,394.6172,279.9037, 59.1615, 58.9646,  8.2276, 41.1362,   5,190.0000,207.2632, 59.6846,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGRL444,P站, 40.0000,  0.5000,392.3117,392.7820,220.1326,196.1559,195.5755, 14.7400, 19.0129,  12,450.0000,163.0039, 99.7423,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SGRL444,S站, 45.0000,  0.7312,400.0000,399.3123,223.5066,292.5000,293.4086, 17.2557, 16.1579,  12,450.0000,165.5023,141.3743,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SGRL444,K站, 45.0000,  0.1687,393.7113,393.9443,285.0871, 66.4388, 66.2022,  8.9197, 41.8989,   4,190.0000,211.1014, 69.6874,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGRL444,P站, 45.0000,  0.5625,391.3507,391.8797,220.1326,220.1348,219.4424, 16.5641, 18.1529,  12,450.0000,163.0039,112.9709,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SGRL444,S站, 50.0000,  0.8125,400.0000,399.2359,225.9627,325.0000,326.0676, 18.1883, 16.8379,  11,450.0000,167.3210,165.6004,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SGRL444,K站, 50.0000,  0.1875,393.0125,393.2714,285.0871, 73.6898, 73.4102,  9.9014, 41.4793,   4,190.0000,211.1014, 77.5362,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGRL444,P站, 50.0000,  0.6250,390.3896,390.9774,222.5005,243.9935,243.1804, 17.3820, 19.1176,  11,450.0000,164.7573,132.8301,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SGRL444,S站, 55.0000,  0.8937,400.0000,399.1595,225.9627,357.5000,358.7382, 20.3170, 15.3778,  11,450.0000,167.3210,181.1961,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SGRL444,K站, 55.0000,  0.2062,392.3138,392.5986,285.0871, 80.9147, 80.5888, 10.8822, 41.0562,   4,190.0000,211.1014, 85.4019,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGRL444,P站, 55.0000,  0.6875,389.4286,390.0752,222.5005,267.7322,266.7895, 19.1208, 18.2717,  11,450.0000,164.7573,146.9291,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SGRL444,S站, 60.0000,  0.9750,400.0000,399.0831,228.4734,390.0000,391.4204, 21.0617, 16.1381,  10,450.0000,169.1801,207.7630,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SGRL444,K站, 60.0000,  0.2250,391.6150,391.9257,290.4661, 88.1134, 87.7377, 11.4508, 41.8510,   3,190.0000,215.0845, 96.5949,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGRL444,P站, 60.0000,  0.7500,388.4676,389.1729,224.9198,291.3507,290.2698, 19.7850, 19.2572,  10,450.0000,166.5488,168.7677,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SGRL444,S站, 65.0000,  1.0563,400.0000,399.0067,231.0405,422.5000,424.1141, 21.7452, 16.8956,   9,450.0000,171.0810,235.8688,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGRL444,K站, 65.0000,  0.2438,390.9163,391.2529,290.4661, 95.2858, 94.8572, 12.3966, 41.4388,   3,190.0000,215.0845,104.7644,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGRL444,P站, 65.0000,  0.8125,387.5065,388.2707,224.9198,314.8490,313.6211, 21.4509, 18.4266,  10,450.0000,166.5488,183.6867,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SGRL444,S站, 70.0000,  1.1375,400.0000,398.9303,231.0405,455.0000,456.8195, 23.7687, 15.4743,   9,450.0000,171.0810,252.7532,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGRL444,K站, 70.0000,  0.2625,390.2175,390.5800,290.4661,102.4321,101.9471, 13.3422, 41.0232,   3,190.0000,215.0845,112.9474,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGRL444,P站, 70.0000,  0.8750,386.5455,387.3684,227.3924,338.2273,336.8436, 21.9868, 19.4309,   9,450.0000,168.3796,207.4481,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SGRL444,S站, 75.0000,  1.2188,400.0000,398.8539,233.6660,487.5000,489.5365, 24.2934, 16.3095,   8,450.0000,173.0251,283.1938,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SGRL444,K站, 75.0000,  0.2813,389.5188,389.9072,296.0520,109.5522,109.0074, 13.7989, 41.8496,   2,190.0000,219.2207,125.3649,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGRL444,P站, 75.0000,  0.9375,385.5844,386.4662,227.3924,361.4854,359.9371, 23.5884, 18.6169,   9,450.0000,168.3796,223.1479,612.5112,532.5112,227.3924,168.3796,
