CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SGRL444,S站, 80.0000,  1.3000,400.0000,398.7775,236.3518,520.0000,522.2651, 24.7782, 17.1354,   7,450.0000,175.0139,315.1828,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SGRL444,K站, 80.0000,  0.3000,388.8200,389.2343,296.0520,116.6460,116.0382, 14.7119, 41.4452,   2,190.0000,219.2207,133.8510,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGRL444,P站, 80.0000,  1.0000,384.6234,385.5639,227.3924,384.6234,382.9018, 25.2141, 17.7672,   9,450.0000,168.3796,238.9073,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SGRL444,S站, 85.0000,  1.3813,400.0000,398.7011,236.3518,552.5000,555.0053, 26.6966, 15.7679,   7,450.0000,175.0139,333.3506,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SGRL444,K站, 85.0000,  0.3188,388.1213,388.5615,296.0520,123.7137,123.0395, 15.6253, 41.0375,   2,190.0000,219.2207,142.3477,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGRL444,P站, 85.0000,  1.0625,383.6624,384.6617,229.9199,407.6413,405.7376, 25.5586, 18.8415,   8,450.0000,170.2512,265.2425,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SGRL444,S站, 90.0000,  1.4625,400.0000,398.6247,239.1001,585.0000,587.7571, 27.0445, 16.6665,   6,450.0000,177.0489,367.7039,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGRL444,K站, 90.0000,  0.3375,387.4225,387.8886,301.8569,130.7551,130.0112, 15.9791, 41.8946,   1,190.0000,223.5192,156.0324,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SGRL444,P站, 90.0000,  1.1250,382.7013,383.7594,229.9199,430.5390,428.4445, 27.1262, 18.0114,   8,450.0000,170.2512,281.7387,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SGRL444,S站, 95.0000,  1.5437,400.0000,398.5483,239.1001,617.5000,620.5204, 28.9626, 15.2752,   6,450.0000,177.0489,386.3550,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGRL444,K站, 95.0000,  0.3562,386.7238,387.2157,301.8569,137.7704,136.9533, 16.8619, 41.4983,   1,190.0000,223.5192,164.8332,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SGRL444,P站, 95.0000,  1.1875,381.7403,382.8571,232.5042,453.3166,451.0225, 27.3812, 19.0993,   7,450.0000,172.1648,309.9202,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SGRL444,S站,100.0000,  1.6250,400.0000,398.4719,241.9130,650.0000,653.2954, 29.1792, 16.2483,   5,450.0000,179.1319,423.1062,740.3461,660.3461,241.9130,179.1319,
测试1493816327,SGRL444,K站,100.0000,  0.3750,386.0251,386.5429,301.8569,144.7594,143.8659, 17.7453, 41.0990,   1,190.0000,223.5192,173.6418,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SGRL444,P站,100.0000,  1.2500,380.7793,381.9549,232.5042,475.9741,473.4716, 28.8949, 18.2897,   7,450.0000,172.1648,327.1299,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SGRL444,S站,105.0000,  1.7062,400.0000,398.3954,244.7929,682.5000,686.0820, 29.3838, 17.1979,   4,450.0000,181.2644,461.4597,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SGRL444,K站,105.0000,  0.3937,385.3263,385.8700,307.8941,151.7222,150.7490, 18.0039, 41.9859,   0,190.0000,227.9895,188.6447,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,105.0000,  1.3125,379.8182,381.0526,235.1473,498.5114,495.7918, 29.0716, 19.3889,   6,450.0000,174.1220,357.1463,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SGRL444,S站,110.0000,  1.7875,400.0000,398.3190,244.7929,715.0000,718.8802, 31.1869, 15.8845,   4,450.0000,181.2644,481.4280,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SGRL444,K站,110.0000,  0.4125,384.6276,385.1972,307.8941,158.6589,157.6025, 18.8583, 41.5982,   0,190.0000,227.9895,197.7599,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,110.0000,  1.3750,378.8572,380.1504,235.1473,520.9286,517.9831, 30.5348, 18.6006,   6,450.0000,174.1220,375.0502,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SGRL444,S站,115.0000,  1.8688,400.0000,398.2426,247.7423,747.5000,751.6900, 31.2781, 16.9000,   3,450.0000,183.4483,522.2462,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SGRL444,K站,115.0000,  0.4313,383.9288,384.5243,307.8941,165.5693,164.4265, 19.7135, 41.2075,   0,190.0000,227.9895,206.8805,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,115.0000,  1.4375,377.8962,379.2481,235.1473,543.2257,540.0455, 32.0247, 17.7788,   6,450.0000,174.1220,392.9726,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SGRL444,S站,120.0000,  1.9500,400.0000,398.1662,247.7423,780.0000,784.5114, 33.0711, 15.5788,   3,450.0000,183.4483,542.7185,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SGRL444,K站,120.0000,  0.4500,383.2301,383.8515,307.8941,172.4535,171.2210, 20.5697, 40.8137,   0,190.0000,227.9895,216.0057,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,120.0000,  1.5000,376.9351,378.3459,237.8511,565.4027,561.9791, 32.0580, 18.9426,   5,450.0000,176.1241,425.4814,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SGRL444,S站,125.0000,  2.0313,400.0000,398.0898,250.7635,812.5000,817.3444, 33.0542, 16.6592,   2,450.0000,185.6855,586.0528,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SGRL444,K站,125.0000,  0.4688,382.5313,383.1786,307.8941,179.3116,177.9859, 21.4270, 40.4167,   0,190.0000,227.9895,225.1345,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,125.0000,  1.5625,375.9741,377.4436,237.8511,587.4595,583.7837, 33.4987, 18.1450,   5,450.0000,176.1241,444.0755,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SGRL444,S站,130.0000,  2.1125,400.0000,398.0134,250.7635,845.0000,850.1890, 34.8343, 15.3346,   2,450.0000,185.6855,607.0369,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SGRL444,K站,130.0000,  0.4875,381.8326,382.5058,307.8941,186.1434,184.7212, 22.2856, 40.0165,   0,190.0000,227.9895,234.2662,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,130.0000,  1.6250,375.0130,376.5414,240.6179,609.3962,605.4595, 33.4750, 19.3140,   4,450.0000,178.1729,478.4152,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SGRL444,S站,135.0000,  2.1938,400.0000,397.9370,253.8593,877.5000,883.0452, 34.7149, 16.4778,   1,450.0000,187.9779,652.9440,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SGRL444,K站,135.0000,  0.5062,381.1338,381.8329,307.8941,192.9490,191.4270, 23.1457, 39.6130,   0,190.0000,227.9895,243.4000,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,135.0000,  1.6875,374.0520,375.6391,240.6179,631.2128,627.0063, 34.8685, 18.5410,   4,450.0000,178.1729,497.6693,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SGRL444,S站,140.0000,  2.2750,400.0000,397.8606,253.8593,910.0000,915.9130, 36.4785, 15.1549,   1,450.0000,187.9779,674.4514,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SGRL444,K站,140.0000,  0.5250,380.4351,381.1600,307.8941,199.7284,198.1033, 24.0073, 39.2060,   0,190.0000,227.9895,252.5348,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,140.0000,  1.7500,373.0910,374.7368,240.6179,652.9092,648.4243, 36.2895, 17.7356,   4,450.0000,178.1729,516.9201,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SGRL444,S站,145.0000,  2.3562,400.0000,397.7842,257.0326,942.5000,948.7925, 36.2627, 16.3578,   0,450.0000,190.3276,722.9927,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SGRL444,K站,145.0000,  0.5437,379.7363,380.4872,307.8941,206.4816,204.7500, 24.8707, 38.7953,   0,190.0000,227.9895,261.6700,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,145.0000,  1.8125,372.1299,373.8346,243.4498,674.4855,669.7134, 36.1427, 18.9649,   3,450.0000,180.2698,553.7569,612.5112,532.5112,243.4498,180.2698,
测试1493816327,SGRL444,S站,150.0000,  2.4375,400.0000,397.7078,257.0326,975.0000,981.6835, 38.0057, 15.0418,   0,450.0000,190.3276,745.0379,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SGRL444,K站,150.0000,  0.5625,379.0376,379.8143,307.8941,213.2086,211.3671, 25.7360, 38.3811,   0,190.0000,227.9895,270.8045,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SGRL444,P站,150.0000,  1.8750,371.1689,372.9323,243.4498,695.9417,690.8735, 37.5164, 18.1870,   3,450.0000,180.2698,573.6536,612.5112,532.5112,243.4498,180.2698,
测试1493816327,SGSL222,S站, 10.0000,  0.1857,350.0000,349.8254,230.7812, 65.0000, 65.1417,  2.7284, 39.1572,  19,500.0000,170.8890, 55.7034,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 10.0000,  0.0429,348.4029,348.4620,262.1389, 14.9316, 14.8971,  2.3797, 47.2697,  18,220.0000,194.1087, 16.8185,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 10.0000,  0.1429,347.8033,347.9377,232.2346, 49.6862, 49.5776,  2.6628, 40.3043,  17,500.0000,171.9652, 44.0903,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 15.0000,  0.2786,350.0000,349.7380,230.7812, 97.5000, 97.7353,  4.0964, 38.4338,  19,500.0000,170.8890, 83.5051,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 15.0000,  0.0643,347.6043,347.6931,262.1389, 22.3460, 22.2878,  3.5634, 46.7957,  18,220.0000,194.1087, 25.2749,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 15.0000,  0.2143,346.7050,346.9066,232.2346, 74.2939, 74.1139,  3.9793, 39.8431,  17,500.0000,171.9652, 66.4018,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 20.0000,  0.3714,350.0000,349.6507,230.7812,130.0000,130.3441,  5.4683, 37.6986,  19,500.0000,170.8890,111.2608,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 20.0000,  0.0857,346.8057,346.9241,262.1389, 29.7262, 29.6399,  4.7436, 46.3179,  18,220.0000,194.1087, 33.7603,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 20.0000,  0.2857,345.6067,345.8754,232.2346, 98.7448, 98.4818,  5.2872, 39.3775,  17,500.0000,171.9652, 88.8797,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 25.0000,  0.4643,350.0000,349.5634,230.7812,162.5000,162.9680,  6.8452, 36.9510,  19,500.0000,170.8890,138.9608,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 25.0000,  0.1071,346.0072,346.1551,262.1389, 37.0722, 36.9533,  5.9208, 45.8364,  18,220.0000,194.1087, 42.2730,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 25.0000,  0.3571,344.5084,344.8443,232.2346,123.0387,122.6814,  6.5874, 38.9072,  17,500.0000,171.9652,111.5161,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 30.0000,  0.5571,350.0000,349.4761,230.7812,195.0000,195.6071,  8.2281, 36.1902,  19,500.0000,170.8890,166.5953,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 30.0000,  0.1286,345.2086,345.3861,262.1389, 44.3840, 44.2282,  7.0953, 45.3508,  18,220.0000,194.1087, 50.8113,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 30.0000,  0.4286,343.4100,343.8131,232.2346,147.1757,146.7126,  7.8808, 38.4320,  17,500.0000,171.9652,134.3031,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 35.0000,  0.6500,350.0000,349.3887,230.7812,227.5000,228.2613,  9.6183, 35.4154,  19,500.0000,170.8890,194.1542,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 35.0000,  0.1500,344.4100,344.6172,262.1389, 51.6615, 51.4646,  8.2676, 44.8612,  18,220.0000,194.1087, 59.3735,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 35.0000,  0.5000,342.3117,342.7820,232.2346,171.1559,170.5755,  9.1681, 37.9519,  17,500.0000,171.9652,157.2334,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 40.0000,  0.7429,350.0000,349.3014,230.7812,260.0000,260.9306, 11.0170, 34.6255,  19,500.0000,170.8890,221.6274,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 40.0000,  0.1714,343.6115,343.8482,262.1389, 58.9048, 58.6623,  9.4381, 44.3673,  18,220.0000,194.1087, 67.9578,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 40.0000,  0.5714,341.2134,341.7508,232.2346,194.9791,194.2700, 10.4503, 37.4665,  17,500.0000,171.9652,180.2996,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 45.0000,  0.8357,350.0000,349.2141,230.7812,292.5000,293.6152, 12.4255, 33.8196,  19,500.0000,170.8890,249.0041,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 45.0000,  0.1929,342.8129,343.0792,262.1389, 66.1139, 65.8214, 10.6072, 43.8690,  18,220.0000,194.1087, 76.5627,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 45.0000,  0.6429,340.1150,340.7197,232.2346,218.6454,217.7962, 11.7280, 36.9757,  17,500.0000,171.9652,203.4947,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 50.0000,  0.9286,350.0000,349.1268,230.7812,325.0000,326.3148, 13.8452, 32.9963,  19,500.0000,170.8890,276.2735,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 50.0000,  0.2143,342.0143,342.3102,262.1389, 73.2888, 72.9419, 11.7752, 43.3662,  18,220.0000,194.1087, 85.1865,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 50.0000,  0.7143,339.0167,339.6885,232.2346,242.1548,241.1540, 13.0020, 36.4792,  17,500.0000,171.9652,226.8117,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 55.0000,  1.0214,350.0000,349.0394,230.7812,357.5000,359.0297, 15.2779, 32.1544,  19,500.0000,170.8890,303.4241,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 55.0000,  0.2357,341.2157,341.5412,262.1389, 80.4294, 80.0239, 12.9427, 42.8587,  18,220.0000,194.1087, 93.8276,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 55.0000,  0.7857,337.9184,338.6574,232.2346,265.5073,264.3435, 14.2729, 35.9769,  17,500.0000,171.9652,250.2439,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 60.0000,  1.1143,350.0000,348.9521,230.7812,390.0000,391.7596, 16.7252, 31.2924,  19,500.0000,170.8890,330.4442,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 60.0000,  0.2571,340.4172,340.7723,262.1389, 87.5358, 87.0673, 14.1099, 42.3463,  18,220.0000,194.1087,102.4844,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 60.0000,  0.8571,336.8201,337.6262,232.2346,288.7029,287.3646, 15.5415, 35.4684,  17,500.0000,171.9652,273.7846,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 65.0000,  1.2071,350.0000,348.8648,230.7812,422.5000,424.5048, 18.1890, 30.4085,  19,500.0000,170.8890,357.3214,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 65.0000,  0.2786,339.6186,340.0033,262.1389, 94.6080, 94.0720, 15.2773, 41.8288,  18,220.0000,194.1087,111.1552,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 65.0000,  0.9286,335.7217,336.5951,232.2346,311.7416,310.2174, 16.8085, 34.9535,  17,500.0000,171.9652,297.4273,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 70.0000,  1.3000,350.0000,348.7775,230.7812,455.0000,457.2651, 19.6716, 29.5006,  19,500.0000,170.8890,384.0426,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 70.0000,  0.3000,338.8200,339.2343,262.1389,101.6460,101.0382, 16.4452, 41.3060,  18,220.0000,194.1087,119.8386,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SGSL222,P站, 70.0000,  1.0000,334.6234,335.5639,232.2346,334.6234,332.9018, 18.0744, 34.4319,  17,500.0000,171.9652,321.1656,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 75.0000,  1.3929,350.0000,348.6902,230.7812,487.5000,490.0405, 21.1754, 28.5667,  19,500.0000,170.8890,410.5939,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 75.0000,  0.3214,338.0215,338.4653,266.0514,108.6498,107.9658, 17.1637, 41.7452,  17,220.0000,197.0059,131.8308,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SGSL222,P站, 75.0000,  1.0714,333.5251,334.5328,232.2346,357.3483,355.4179, 19.3401, 33.9033,  17,500.0000,171.9652,344.9931,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 80.0000,  1.4857,350.0000,348.6028,230.7812,520.0000,522.8311, 22.7033, 27.6039,  19,500.0000,170.8890,436.9607,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 80.0000,  0.3429,337.2229,337.6964,266.0514,115.6193,114.8548, 18.3031, 41.2293,  17,220.0000,197.0059,140.7535,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SGSL222,P站, 80.0000,  1.1429,332.4268,333.5016,232.2346,379.9163,377.7656, 20.6060, 33.3673,  17,500.0000,171.9652,368.9037,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 85.0000,  1.5786,350.0000,348.5155,230.7812,552.5000,555.6369, 24.2585, 26.6090,  19,500.0000,170.8890,463.1271,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 85.0000,  0.3643,336.4243,336.9274,270.0825,122.5546,121.7052, 18.9492, 41.6922,  16,220.0000,199.9908,153.4918,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSL222,P站, 85.0000,  1.2143,331.3284,332.4705,232.2346,402.3274,399.9450, 21.8730, 32.8236,  17,500.0000,171.9652,392.8910,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 90.0000,  1.6714,350.0000,348.4282,230.7812,585.0000,588.4578, 25.8452, 25.5785,  19,500.0000,170.8890,489.0759,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 90.0000,  0.3857,335.6258,336.1584,270.0825,129.4557,128.5170, 20.0616, 41.1835,  16,220.0000,199.9908,162.6526,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSL222,P站, 90.0000,  1.2857,330.2301,331.4393,232.2346,424.5816,421.9560, 23.1417, 32.2718,  17,500.0000,171.9652,416.9489,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站, 95.0000,  1.7643,350.0000,348.3409,230.7812,617.5000,621.2938, 27.4678, 24.5076,  19,500.0000,170.8890,514.7885,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站, 95.0000,  0.4071,334.8272,335.3894,274.2376,136.3225,135.2903, 20.6390, 41.6698,  15,220.0000,203.0676,176.1587,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGSL222,P站, 95.0000,  1.3571,329.1318,330.4082,232.2346,446.6788,443.7987, 24.4128, 31.7114,  17,500.0000,171.9652,441.0714,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,100.0000,  1.8571,350.0000,348.2535,230.7812,650.0000,654.1451, 29.1321, 23.3910,  19,500.0000,170.8890,540.2443,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站,100.0000,  0.4286,334.0286,334.6204,274.2376,143.1551,142.0249, 21.7256, 41.1687,  15,220.0000,203.0676,185.5576,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SGSL222,P站,100.0000,  1.4286,328.0334,329.3770,232.2346,468.6192,465.4731, 25.6871, 31.1420,  17,500.0000,171.9652,465.2522,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,105.0000,  1.9500,350.0000,348.1662,230.7812,682.5000,687.0114, 30.8452, 22.2216,  19,500.0000,170.8890,565.4203,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站,105.0000,  0.4500,333.2301,333.8515,278.5226,149.9535,148.7210, 22.2375, 41.6782,  14,220.0000,206.2405,199.8562,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGSL222,P站,105.0000,  1.5000,326.9351,328.3459,232.2346,490.4027,486.9791, 26.9653, 30.5631,  17,500.0000,171.9652,489.4853,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,110.0000,  2.0429,350.0000,348.0789,230.7812,715.0000,719.8929, 32.6160, 20.9906,  19,500.0000,170.8890,590.2905,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站,110.0000,  0.4714,332.4315,333.0825,278.5226,156.7177,155.3784, 23.2992, 41.1848,  14,220.0000,206.2405,209.4937,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SGSL222,P站,110.0000,  1.5714,325.8368,327.3147,232.2346,512.0292,508.3167, 28.2481, 29.9741,  17,500.0000,171.9652,513.7645,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,115.0000,  2.1357,350.0000,347.9916,230.7812,747.5000,752.7896, 34.4562, 19.6864,  19,500.0000,170.8890,614.8249,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站,115.0000,  0.4929,331.6329,332.3135,282.9436,163.4477,161.9973, 23.7483, 41.7171,  13,220.0000,209.5142,224.6122,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGSL222,P站,115.0000,  1.6429,324.7385,326.2836,232.2346,533.4989,529.4860, 29.5365, 29.3744,  17,500.0000,171.9652,538.0837,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,120.0000,  2.2286,350.0000,347.9043,230.7812,780.0000,785.7015, 36.3818, 18.2934,  19,500.0000,170.8890,638.9885,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站,120.0000,  0.5143,330.8344,331.5445,282.9436,170.1434,168.5776, 24.7860, 41.2319,  13,220.0000,209.5142,234.4896,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SGSL222,P站,120.0000,  1.7143,323.6401,325.2524,232.2346,554.8117,550.4869, 30.8313, 28.7634,  17,500.0000,171.9652,562.4367,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,125.0000,  2.3214,350.0000,347.8169,230.7812,812.5000,818.6284, 38.4147, 16.7894,  19,500.0000,170.8890,662.7388,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SGSL222,K站,125.0000,  0.5357,330.0358,330.7756,287.5072,176.8049,175.1193, 25.1749, 41.7867,  12,220.0000,212.8935,250.4585,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGSL222,P站,125.0000,  1.7857,322.5418,324.2213,232.2346,575.9675,571.3195, 32.1334, 28.1402,  17,500.0000,171.9652,586.8172,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,130.0000,  2.4143,350.0000,347.7296,233.1361,845.0000,851.5706, 38.9728, 17.1505,  18,500.0000,172.6328,705.7408,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGSL222,K站,130.0000,  0.5571,329.2372,330.0066,287.5072,183.4322,181.6224, 26.1893, 41.3099,  12,220.0000,212.8935,260.5779,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SGSL222,P站,130.0000,  1.8571,321.4435,323.1901,232.2346,596.9665,591.9838, 33.4439, 27.5041,  17,500.0000,171.9652,611.2189,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,135.0000,  2.5071,350.0000,347.6423,233.1361,877.5000,884.5279, 41.0811, 15.5568,  18,500.0000,172.6328,729.5953,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SGSL222,K站,135.0000,  0.5786,328.4386,329.2376,292.2204,190.0252,188.0869, 26.5202, 41.8868,  11,220.0000,216.3835,277.4306,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGSL222,P站,135.0000,  1.9286,320.3451,322.1590,232.2346,617.8085,612.4797, 34.7639, 26.8542,  17,500.0000,171.9652,635.6354,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,140.0000,  2.6000,350.0000,347.5550,235.5396,910.0000,917.5003, 41.5315, 15.9949,  17,500.0000,174.4125,774.6204,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SGSL222,K站,140.0000,  0.6000,327.6401,328.4686,292.2204,196.5840,194.5128, 27.5119, 41.4186,  11,220.0000,216.3835,287.7945,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGSL222,P站,140.0000,  2.0000,319.2468,321.1278,232.2346,638.4936,632.8072, 36.0946, 26.1893,  17,500.0000,171.9652,660.0600,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,145.0000,  2.6929,350.0000,347.4676,237.9931,942.5000,950.4879, 41.9418, 16.4540,  16,500.0000,176.2293,821.1299,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SGSL222,K站,145.0000,  0.6214,326.8415,327.6996,292.2204,203.1087,200.9002, 28.5062, 40.9461,  11,220.0000,216.3835,298.1535,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SGSL222,P站,145.0000,  2.0714,318.1485,320.0967,232.2346,659.0219,652.9664, 37.4373, 25.5084,  17,500.0000,171.9652,684.4860,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL222,S站,150.0000,  2.7857,350.0000,347.3803,240.4983,975.0000,983.4907, 42.3147, 16.9325,  15,500.0000,178.0843,869.1570,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SGSL222,K站,150.0000,  0.6429,326.0429,326.9307,297.0908,209.5990,207.2489, 28.7564, 41.5579,  10,220.0000,219.9899,316.1796,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SGSL222,P站,150.0000,  2.1429,317.0502,319.0655,232.2346,679.3932,672.9573, 38.7936, 24.8101,  17,500.0000,171.9652,708.9066,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SGSL444,S站, 10.0000,  0.1857,350.0000,349.8254,207.7031, 65.0000, 65.1417,  3.6817, 30.5063,  19,450.0000,153.8001, 41.3055,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 10.0000,  0.0429,348.4029,348.4620,236.8416, 14.9316, 14.8971,  2.9032, 41.3208,  15,190.0000,175.3766, 13.7879,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SGSL444,P站, 10.0000,  0.1429,347.8033,347.9377,209.0111, 49.6862, 49.5776,  3.5302, 32.0748,  17,450.0000,154.7687, 33.2733,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 15.0000,  0.2786,350.0000,349.7380,207.7031, 97.5000, 97.7353,  5.5360, 29.4991,  19,450.0000,153.8001, 61.8757,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 15.0000,  0.0643,347.6043,347.6931,240.5422, 22.3460, 22.2878,  4.2035, 41.7491,  14,190.0000,178.1168, 21.4312,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SGSL444,P站, 15.0000,  0.2143,346.7050,346.9066,209.0111, 74.2939, 74.1139,  5.2635, 31.4482,  17,450.0000,154.7687, 50.2534,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 20.0000,  0.3714,350.0000,349.6507,207.7031,130.0000,130.3441,  7.4051, 28.4595,  19,450.0000,153.8001, 82.3650,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 20.0000,  0.0857,346.8057,346.9241,240.5422, 29.7262, 29.6399,  5.5931, 41.1782,  14,190.0000,178.1168, 28.6448,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SGSL444,P站, 20.0000,  0.2857,345.6067,345.8754,209.0111, 98.7448, 98.4818,  6.9802, 30.8101,  17,450.0000,154.7687, 67.4423,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 25.0000,  0.4643,350.0000,349.5634,207.7031,162.5000,162.9680,  9.2939, 27.3840,  19,450.0000,153.8001,102.7532,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 25.0000,  0.1071,346.0072,346.1551,244.3604, 37.0722, 36.9533,  6.7575, 41.6344,  13,190.0000,180.9441, 37.0561,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SGSL444,P站, 25.0000,  0.3571,344.5084,344.8443,209.0111,123.0387,122.6814,  8.6835, 30.1598,  17,450.0000,154.7687, 84.8261,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 30.0000,  0.5571,350.0000,349.4761,207.7031,195.0000,195.6071, 11.2080, 26.2679,  19,450.0000,153.8001,123.0190,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 30.0000,  0.1286,345.2086,345.3861,244.3604, 44.3840, 44.2282,  8.0961, 41.0712,  13,190.0000,180.9441, 44.5602,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SGSL444,P站, 30.0000,  0.4286,343.4100,343.8131,209.0111,147.1757,146.7126, 10.3763, 29.4967,  17,450.0000,154.7687,102.3913,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 35.0000,  0.6500,350.0000,349.3887,207.7031,227.5000,228.2613, 13.1537, 25.1060,  19,450.0000,153.8001,143.1397,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 35.0000,  0.1500,344.4100,344.6172,248.3017, 51.6615, 51.4646,  9.1393, 41.5551,  12,190.0000,183.8625, 53.7449,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SGSL444,P站, 35.0000,  0.5000,342.3117,342.7820,209.0111,171.1559,170.5755, 12.0612, 28.8196,  17,450.0000,154.7687,120.1252,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 40.0000,  0.7429,350.0000,349.3014,207.7031,260.0000,260.9306, 15.1387, 23.8914,  19,450.0000,153.8001,163.0908,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 40.0000,  0.1714,343.6115,343.8482,248.3017, 58.9048, 58.6623, 10.4323, 41.0000,  12,190.0000,183.8625, 61.5327,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SGSL444,P站, 40.0000,  0.5714,341.2134,341.7508,209.0111,194.9791,194.2700, 13.7410, 28.1277,  17,450.0000,154.7687,138.0153,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 45.0000,  0.8357,350.0000,349.2141,207.7031,292.5000,293.6152, 17.1723, 22.6157,  19,450.0000,153.8001,182.8454,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 45.0000,  0.1929,342.8129,343.0792,252.3722, 66.1139, 65.8214, 11.3658, 41.5113,  11,190.0000,186.8767, 71.5011,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SGSL444,P站, 45.0000,  0.6429,340.1150,340.7197,209.0111,218.6454,217.7962, 15.4180, 27.4198,  17,450.0000,154.7687,156.0498,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 50.0000,  0.9286,350.0000,349.1268,207.7031,325.0000,326.3148, 19.2662, 21.2678,  19,450.0000,153.8001,202.3733,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 50.0000,  0.2143,342.0143,342.3102,252.3722, 73.2888, 72.9419, 12.6173, 40.9647,  11,190.0000,186.8767, 79.5675,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SGSL444,P站, 50.0000,  0.7143,339.0167,339.6885,209.0111,242.1548,241.1540, 17.0950, 26.6946,  17,450.0000,154.7687,174.2168,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 55.0000,  1.0214,350.0000,349.0394,207.7031,357.5000,359.0297, 21.4358, 19.8331,  19,450.0000,153.8001,221.6404,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 55.0000,  0.2357,341.2157,341.5412,256.5784, 80.4294, 80.0239, 13.4501, 41.5031,  10,190.0000,189.9913, 90.3350,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SGSL444,P站, 55.0000,  0.7857,337.9184,338.6574,209.0111,265.5073,264.3435, 18.7745, 25.9507,  17,450.0000,154.7687,192.5050,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 60.0000,  1.1143,350.0000,348.9521,207.7031,390.0000,391.7596, 23.7022, 18.2909,  19,450.0000,153.8001,240.6063,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 60.0000,  0.2571,340.4172,340.7723,256.5784, 87.5358, 87.0673, 14.6635, 40.9655,  10,190.0000,189.9913, 98.6767,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SGSL444,P站, 60.0000,  0.8571,336.8201,337.6262,209.0111,288.7029,287.3646, 20.4592, 25.1864,  17,450.0000,154.7687,210.9027,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 65.0000,  1.2071,350.0000,348.8648,207.7031,422.5000,424.5048, 26.0959, 16.6114,  19,450.0000,153.8001,259.2224,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SGSL444,K站, 65.0000,  0.2786,339.6186,340.0033,260.9272, 94.6080, 94.0720, 15.4032, 41.5306,   9,190.0000,193.2115,110.2627,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SGSL444,P站, 65.0000,  0.9286,335.7217,336.5951,209.0111,311.7416,310.2174, 22.1520, 24.3997,  17,450.0000,154.7687,229.3988,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 70.0000,  1.3000,350.0000,348.7775,209.8225,455.0000,457.2651, 27.2140, 16.8064,  18,450.0000,155.3695,288.6410,740.3461,660.3461,209.8225,155.3695,
测试1493816327,SGSL444,K站, 70.0000,  0.3000,338.8200,339.2343,260.9272,101.6460,101.0382, 16.5809, 41.0023,   9,190.0000,193.2115,118.8778,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SGSL444,P站, 70.0000,  1.0000,334.6234,335.5639,209.0111,334.6234,332.9018, 23.8560, 23.5885,  17,450.0000,154.7687,247.9818,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 75.0000,  1.3929,350.0000,348.6902,211.9856,487.5000,490.0405, 28.2554, 17.0339,  17,450.0000,156.9712,319.4122,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SGSL444,K站, 75.0000,  0.3214,338.0215,338.4653,265.4259,108.6498,107.9658, 17.2337, 41.5937,   8,190.0000,196.5427,131.3060,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SGSL444,P站, 75.0000,  1.0714,333.5251,334.5328,209.0111,357.3483,355.4179, 25.5746, 22.7501,  17,450.0000,154.7687,266.6402,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 80.0000,  1.4857,350.0000,348.6028,214.1938,520.0000,522.8311, 29.2249, 17.2927,  16,450.0000,158.6063,351.5521,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SGSL444,K站, 80.0000,  0.3429,337.2229,337.6964,265.4259,115.6193,114.8548, 18.3779, 41.0750,   8,190.0000,196.5427,140.1938,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SGSL444,P站, 80.0000,  1.1429,332.4268,333.5016,209.0111,379.9163,377.7656, 27.3116, 21.8814,  17,450.0000,154.7687,285.3622,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 85.0000,  1.5786,350.0000,348.5155,214.1938,552.5000,555.6369, 31.5913, 15.5659,  16,450.0000,158.6063,371.4870,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SGSL444,K站, 85.0000,  0.3643,336.4243,336.9274,270.0825,122.5546,121.7052, 18.9492, 41.6922,   7,190.0000,199.9908,153.4918,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSL444,P站, 85.0000,  1.2143,331.3284,332.4705,209.0111,402.3274,399.9450, 29.0716, 20.9785,  17,450.0000,154.7687,304.1357,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 90.0000,  1.6714,350.0000,348.4282,216.4485,585.0000,588.4578, 32.4255, 15.9039,  15,450.0000,160.2759,405.6052,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SGSL444,K站, 90.0000,  0.3857,335.6258,336.1584,270.0825,129.4557,128.5170, 20.0616, 41.1835,   7,190.0000,199.9908,162.6526,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SGSL444,P站, 90.0000,  1.2857,330.2301,331.4393,209.0111,424.5816,421.9560, 30.8597, 20.0369,  17,450.0000,154.7687,322.9479,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站, 95.0000,  1.7643,350.0000,348.3409,218.7511,617.5000,621.2938, 33.1964, 16.2713,  14,450.0000,161.9810,441.1400,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SGSL444,K站, 95.0000,  0.4071,334.8272,335.3894,274.9054,136.3225,135.2903, 20.5559, 41.8260,   6,190.0000,203.5621,176.8521,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGSL444,P站, 95.0000,  1.3571,329.1318,330.4082,209.0111,446.6788,443.7987, 32.6822, 19.0508,  17,450.0000,154.7687,341.7856,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站,100.0000,  1.8571,350.0000,348.2535,221.1033,650.0000,654.1451, 33.9081, 16.6664,  13,450.0000,163.7227,478.1148,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SGSL444,K站,100.0000,  0.4286,334.0286,334.6204,274.9054,143.1551,142.0249, 21.6379, 41.3276,   6,190.0000,203.5621,186.2875,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SGSL444,P站,100.0000,  1.4286,328.0334,329.3770,209.0111,468.6192,465.4731, 34.5470, 18.0129,  17,450.0000,154.7687,360.6344,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SGSL444,S站,105.0000,  1.9500,350.0000,348.1662,223.5066,682.5000,687.0114, 34.5644, 17.0872,  12,450.0000,165.5023,516.5555,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SGSL444,K站,105.0000,  0.4500,333.2301,333.8515,279.9037,149.9535,148.7210, 22.0592, 41.9947,   5,190.0000,207.2632,201.4242,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGSL444,P站,105.0000,  1.5000,326.9351,328.3459,211.1446,490.4027,486.9791, 35.0831, 18.7239,  16,450.0000,156.3485,390.6238,612.5112,532.5112,211.1446,156.3485,
测试1493816327,SGSL444,S站,110.0000,  2.0429,350.0000,348.0789,223.5066,715.0000,719.8929, 36.8048, 15.4147,  12,450.0000,165.5023,538.4676,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SGSL444,K站,110.0000,  0.4714,332.4315,333.0825,279.9037,156.7177,155.3784, 23.1120, 41.5069,   5,190.0000,207.2632,211.1365,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGSL444,P站,110.0000,  1.5714,325.8368,327.3147,213.3221,512.0292,508.3167, 35.5886, 19.4297,  15,450.0000,157.9609,421.6888,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGSL444,S站,115.0000,  2.1357,350.0000,347.9916,225.9627,747.5000,752.7896, 37.3310, 15.9236,  11,450.0000,167.3210,579.0408,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SGSL444,K站,115.0000,  0.4929,331.6329,332.3135,279.9037,163.4477,161.9973, 24.1668, 41.0143,   5,190.0000,207.2632,220.8498,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SGSL444,P站,115.0000,  1.6429,324.7385,326.2836,213.3221,533.4989,529.4860, 37.3619, 18.4335,  15,450.0000,157.9609,441.6745,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SGSL444,S站,120.0000,  2.2286,350.0000,347.9043,228.4734,780.0000,785.7015, 37.8109, 16.4530,  10,450.0000,169.1801,621.1484,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SGSL444,K站,120.0000,  0.5143,330.8344,331.5445,285.0871,170.1434,168.5776, 24.4883, 41.7211,   4,190.0000,211.1014,237.2431,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGSL444,P站,120.0000,  1.7143,323.6401,325.2524,215.5450,554.8117,550.4869, 37.7746, 19.1801,  14,450.0000,159.6068,474.3904,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGSL444,S站,125.0000,  2.3214,350.0000,347.8169,231.0405,812.5000,818.6284, 38.2476, 17.0012,   9,450.0000,171.0810,664.8226,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGSL444,K站,125.0000,  0.5357,330.0358,330.7756,285.0871,176.8049,175.1193, 25.5151, 41.2396,   4,190.0000,211.1014,247.2348,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SGSL444,P站,125.0000,  1.7857,322.5418,324.2213,215.5450,575.9675,571.3195, 39.5254, 18.1814,  14,450.0000,159.6068,494.9220,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SGSL444,S站,130.0000,  2.4143,350.0000,347.7296,231.0405,845.0000,851.5706, 40.3963, 15.3773,   9,450.0000,171.0810,688.2244,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SGSL444,K站,130.0000,  0.5571,329.2372,330.0066,290.4661,183.4322,181.6224, 25.7711, 41.9697,   3,190.0000,215.0845,264.6560,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGSL444,P站,130.0000,  1.8571,321.4435,323.1901,217.8147,596.9665,591.9838, 39.8501, 18.9684,  13,450.0000,161.2875,529.2962,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGSL444,S站,135.0000,  2.5071,350.0000,347.6423,233.6660,877.5000,884.5279, 40.7066, 16.0169,   8,450.0000,173.0251,734.1869,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SGSL444,K站,135.0000,  0.5786,328.4386,329.2376,290.4661,190.0252,188.0869, 26.7705, 41.4995,   3,190.0000,215.0845,274.9304,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGSL444,P站,135.0000,  1.9286,320.3451,322.1590,217.8147,617.8085,612.4797, 41.5789, 17.9692,  13,450.0000,161.2875,550.3590,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SGSL444,S站,140.0000,  2.6000,350.0000,347.5550,236.3518,910.0000,917.5003, 40.9836, 16.6680,   7,450.0000,175.0139,781.7987,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SGSL444,K站,140.0000,  0.6000,327.6401,328.4686,290.4661,196.5840,194.5128, 27.7723, 41.0248,   3,190.0000,215.0845,285.2008,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SGSL444,P站,140.0000,  2.0000,319.2468,321.1278,220.1326,638.4936,632.8072, 41.8203, 18.7958,  12,450.0000,163.0039,586.4039,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SGSL444,S站,145.0000,  2.6929,350.0000,347.4676,239.1001,942.5000,950.4879, 41.2294, 17.3296,   6,450.0000,177.0489,831.0992,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGSL444,K站,145.0000,  0.6214,326.8415,327.6996,296.0520,203.1087,200.9002, 27.9365, 41.7935,   2,190.0000,219.2207,303.9920,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGSL444,P站,145.0000,  2.0714,318.1485,320.0967,220.1326,659.0219,652.9664, 43.5269, 17.7982,  12,450.0000,163.0039,607.9858,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SGSL444,S站,150.0000,  2.7857,350.0000,347.3803,239.1001,975.0000,983.4907, 43.2529, 15.7947,   6,450.0000,177.0489,856.1343,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SGSL444,K站,150.0000,  0.6429,326.0429,326.9307,296.0520,209.5990,207.2489, 28.9117, 41.3306,   2,190.0000,219.2207,314.5488,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SGSL444,P站,150.0000,  2.1429,317.0502,319.0655,222.5005,679.3932,672.9573, 43.6892, 18.6634,  11,450.0000,164.7573,645.7177,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMFH222,S站, 10.0000,  0.1300,500.0000,498.3350,262.6131, 64.9999, 65.0927,  3.6303, 15.6673,   7,500.0000,194.4599, 20.5777,740.3461,660.3461,262.6131,194.4599,
测试1493816327,SMFH222,K站, 10.0000,  0.0300,497.5950,497.1325,336.3292, 14.9276, 14.9053,  1.4417, 41.6585,   3,220.0000,249.0452, 13.6021,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFH222,P站, 10.0000,  0.1000,496.6700,496.6700,264.2790, 49.6671, 49.5959,  3.1564, 18.5910,   5,500.0000,195.6935, 18.2563,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SMFH222,S站, 15.0000,  0.1950,500.0000,497.5025,265.6668, 97.4998, 97.6503,  4.8736, 16.9441,   6,500.0000,196.7211, 34.5398,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SMFH222,K站, 15.0000,  0.0450,496.3925,495.6988,336.3292, 22.3374, 22.3008,  2.1562, 41.4558,   3,220.0000,249.0452, 20.4645,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFH222,P站, 15.0000,  0.1500,495.0050,495.0050,264.2790, 74.2509, 74.1356,  4.6324, 18.3210,   5,500.0000,195.6935, 28.0433,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SMFH222,S站, 20.0000,  0.2600,500.0000,496.6700,265.6668,129.9998,130.2152,  6.5444, 15.9712,   6,500.0000,196.7211, 45.9120,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SMFH222,K站, 20.0000,  0.0600,495.1900,494.2650,336.3292, 29.7111, 29.6580,  2.8668, 41.2524,   3,220.0000,249.0452, 27.3664,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFH222,P站, 20.0000,  0.2000,493.3400,493.3400,264.2790, 98.6681, 98.5033,  6.0551, 18.0471,   5,500.0000,195.6935, 38.2329,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SMFH222,S站, 25.0000,  0.3250,500.0000,495.8375,268.7923,162.4998,162.7877,  7.4438, 17.2585,   5,500.0000,199.0354, 63.1107,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SMFH222,K站, 25.0000,  0.0750,493.9875,492.8313,336.3292, 37.0488, 36.9770,  3.5737, 41.0481,   3,220.0000,249.0452, 34.3071,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFH222,P站, 25.0000,  0.2500,491.6750,491.6750,264.2790,122.9189,122.6988,  7.4326, 17.7692,   5,500.0000,195.6935, 48.8023,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SMFH222,S站, 30.0000,  0.3900,500.0000,495.0050,268.7923,194.9999,195.3675,  9.0026, 16.3153,   5,500.0000,199.0354, 75.4913,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SMFH222,K站, 30.0000,  0.0900,492.7850,491.3975,336.3292, 44.3504, 44.2579,  4.2769, 40.8430,   3,220.0000,249.0452, 41.2855,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFH222,P站, 30.0000,  0.3000,490.0100,490.0100,267.3532,147.0031,146.7222,  8.0940, 19.4696,   4,500.0000,197.9698, 64.5157,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 35.0000,  0.4550,500.0000,494.1725,268.7923,227.4998,227.9547, 10.6041, 15.3157,   5,500.0000,199.0354, 87.7452,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SMFH222,K站, 35.0000,  0.1050,491.5825,489.9638,342.7970, 51.6159, 51.5005,  4.7816, 41.8810,   2,220.0000,253.8345, 50.2675,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFH222,P站, 35.0000,  0.3500,488.3450,488.3450,267.3532,170.9209,170.5735,  9.3133, 19.2145,   4,500.0000,197.9698, 76.5031,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 40.0000,  0.5200,500.0000,493.3400,271.9922,259.9998,260.5495, 11.1329, 16.6971,   4,500.0000,201.4049,109.0136,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SMFH222,K站, 40.0000,  0.1200,490.3800,488.5300,342.7970, 58.8453, 58.7049,  5.4518, 41.6830,   2,220.0000,253.8345, 57.5946,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFH222,P站, 40.0000,  0.4000,486.6800,486.6800,267.3532,194.6721,194.2527, 10.5069, 18.9561,   4,500.0000,197.9698, 88.8008,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 45.0000,  0.5850,500.0000,492.5075,271.9922,292.4998,293.1515, 12.6429, 15.7330,   4,500.0000,201.4049,122.2026,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SMFH222,K站, 45.0000,  0.1350,489.1775,487.0963,342.7970, 66.0386, 65.8710,  6.1191, 41.4843,   2,220.0000,253.8345, 64.9559,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFH222,P站, 45.0000,  0.4500,485.0150,485.0150,267.3532,218.2569,217.7598, 11.6777, 18.6943,   4,500.0000,197.9698,101.3962,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 50.0000,  0.6500,500.0000,491.6750,275.2692,324.9998,325.7611, 13.0101, 17.1142,   3,500.0000,203.8315,146.2879,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SMFH222,K站, 50.0000,  0.1500,487.9750,485.6625,342.7970, 73.1959, 72.9990,  6.7838, 41.2848,   2,220.0000,253.8345, 72.3506,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFH222,P站, 50.0000,  0.5000,483.3500,483.3500,267.3532,241.6751,241.0947, 12.8281, 18.4288,   4,500.0000,197.9698,114.2776,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 55.0000,  0.7150,500.0000,490.8425,275.2692,357.4998,358.3780, 14.4410, 16.1858,   3,500.0000,203.8315,160.3740,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SMFH222,K站, 55.0000,  0.1650,486.7725,484.2288,342.7970, 80.3171, 80.0887,  7.4459, 41.0845,   2,220.0000,253.8345, 79.7781,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFH222,P站, 55.0000,  0.5500,481.6850,481.6850,267.3532,264.9269,264.2576, 13.9603, 18.1597,   4,500.0000,197.9698,127.4343,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 60.0000,  0.7800,500.0000,490.0100,275.2692,389.9998,391.0025, 15.9197, 15.2024,   3,500.0000,203.8315,174.2980,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SMFH222,K站, 60.0000,  0.1800,485.5700,482.7950,342.7970, 87.4023, 87.1403,  8.1056, 40.8834,   2,220.0000,253.8345, 87.2377,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFH222,P站, 60.0000,  0.6000,480.0200,480.0200,267.3532,288.0121,287.2483, 15.0761, 17.8866,   4,500.0000,197.9698,140.8561,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 65.0000,  0.8450,500.0000,489.1775,278.6261,422.4998,423.6342, 16.0433, 16.6714,   2,500.0000,206.3172,202.1475,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SMFH222,K站, 65.0000,  0.1950,484.3675,481.3613,349.5185, 94.4513, 94.1536,  8.4336, 41.9471,   1,220.0000,258.8117, 98.3999,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFH222,P站, 65.0000,  0.6500,478.3550,478.3550,267.3532,310.9309,310.0670, 16.1774, 17.6094,   4,500.0000,197.9698,154.5338,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFH222,S站, 70.0000,  0.9100,500.0000,488.3450,278.6261,454.9999,456.2735, 17.4469, 15.7294,   2,500.0000,206.3172,216.9415,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SMFH222,K站, 70.0000,  0.2100,483.1650,479.9275,349.5185,101.4644,101.1288,  9.0651, 41.7533,   1,220.0000,258.8117,106.1963,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFH222,P站, 70.0000,  0.7000,476.6900,476.6900,270.4998,333.6831,332.7135, 16.1982, 19.3502,   3,500.0000,200.2998,178.2938,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站, 75.0000,  0.9750,500.0000,487.5125,282.0659,487.4998,488.9201, 17.4817, 17.1870,   1,500.0000,208.8643,247.4525,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SMFH222,K站, 75.0000,  0.2250,481.9625,478.4938,349.5185,108.4412,108.0656,  9.6947, 41.5586,   1,220.0000,258.8117,114.0217,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFH222,P站, 75.0000,  0.7500,475.0250,475.0250,270.4998,356.2689,355.1880, 17.2154, 19.0965,   3,500.0000,200.2998,193.0725,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站, 80.0000,  1.0400,500.0000,486.6800,282.0659,519.9998,521.5742, 18.8168, 16.2855,   1,500.0000,208.8643,263.1005,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SMFH222,K站, 80.0000,  0.2400,480.7600,477.0600,349.5185,115.3821,114.9643, 10.3223, 41.3633,   1,220.0000,258.8117,121.8757,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFH222,P站, 80.0000,  0.8000,473.3600,473.3600,270.4998,378.6881,377.4903, 18.2223, 18.8396,   3,500.0000,200.2998,208.0760,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站, 85.0000,  1.1050,500.0000,485.8475,282.0659,552.4997,554.2357, 20.1987, 15.3326,   1,500.0000,208.8643,278.5677,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SMFH222,K站, 85.0000,  0.2550,479.5575,475.6263,349.5185,122.2868,121.8247, 10.9482, 41.1671,   1,220.0000,258.8117,129.7575,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFH222,P站, 85.0000,  0.8500,471.6950,471.6950,270.4998,400.9409,399.6205, 19.2198, 18.5793,   3,500.0000,200.2998,223.2975,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站, 90.0000,  1.1700,500.0000,485.0150,285.5918,584.9998,586.9047, 20.0519, 16.8680,   0,500.0000,211.4751,312.7399,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站, 90.0000,  0.2700,478.3550,474.1925,349.5185,129.1554,128.6469, 11.5723, 40.9702,   1,220.0000,258.8117,137.6667,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFH222,P站, 90.0000,  0.9000,470.0300,470.0300,270.4998,423.0272,421.5787, 20.2089, 18.3154,   3,500.0000,200.2998,238.7304,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站, 95.0000,  1.2350,500.0000,484.1825,285.5918,617.4998,619.5811, 21.3651, 15.9606,   0,500.0000,211.4751,329.0543,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站, 95.0000,  0.2850,477.1525,472.7588,349.5185,135.9882,135.4311, 12.1948, 40.7725,   1,220.0000,258.8117,145.6029,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFH222,P站, 95.0000,  0.9500,468.3650,468.3650,270.4998,444.9469,443.3646, 21.1903, 18.0477,   3,500.0000,200.2998,254.3686,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站,100.0000,  1.3000,500.0000,483.3500,285.5918,649.9998,652.2648, 22.7279, 15.0000,   0,500.0000,211.4751,345.1729,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,100.0000,  0.3000,475.9500,471.3250,356.5089,142.7846,142.1768, 12.3510, 41.8690,   0,220.0000,263.9879,159.2637,361.8911,281.8911,356.5089,263.9879,
