CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SMFH222,P站,100.0000,  1.0000,466.7000,466.7000,270.4998,466.7001,464.9785, 22.1649, 17.7762,   3,500.0000,200.2998,270.2061,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站,105.0000,  1.3650,500.0000,482.5175,285.5918,682.4998,684.9561, 24.1513, 13.9751,   0,500.0000,211.4751,361.0744,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,105.0000,  0.3150,474.7475,469.8913,356.5089,149.5451,148.8844, 12.9490, 41.6787,   0,220.0000,263.9879,167.5271,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,105.0000,  1.0500,465.0350,465.0350,270.4998,488.2869,486.4204, 23.1335, 17.5006,   3,500.0000,200.2998,286.2373,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站,110.0000,  1.4300,500.0000,481.6850,285.5918,714.9997,717.6547, 25.6508, 12.8706,   0,500.0000,211.4751,376.7327,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,110.0000,  0.3300,473.5450,468.4575,356.5089,156.2694,155.5538, 13.5457, 41.4876,   0,220.0000,263.9879,175.8150,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,110.0000,  1.1000,463.3700,463.3700,273.7213,509.7072,507.6900, 22.8010, 19.2777,   2,500.0000,202.6853,316.7390,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFH222,S站,115.0000,  1.4950,500.0000,480.8525,285.5918,747.4997,750.3607, 27.2492, 11.6638,   0,500.0000,211.4751,392.1157,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,115.0000,  0.3450,472.3425,467.0238,356.5089,162.9577,162.1849, 14.1410, 41.2958,   0,220.0000,263.9879,184.1268,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,115.0000,  1.1500,461.7050,461.7050,273.7213,530.9609,528.7876, 23.7092, 19.0261,   2,500.0000,202.6853,333.7095,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFH222,S站,120.0000,  1.5600,500.0000,480.0200,285.5918,779.9998,783.0743, 28.9823, 10.3190,   0,500.0000,211.4751,407.1821,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,120.0000,  0.3600,471.1400,465.5900,356.5089,169.6100,168.7780, 14.7352, 41.1032,   0,220.0000,263.9879,192.4620,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,120.0000,  1.2000,460.0400,460.0400,273.7213,552.0482,549.7131, 24.6125, 18.7714,   2,500.0000,202.6853,350.8550,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFH222,S站,125.0000,  1.6250,500.0000,479.1875,285.5918,812.4997,815.7951, 30.9136,  8.7728,   0,500.0000,211.4751,421.8740,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,125.0000,  0.3750,469.9375,464.1563,356.5089,176.2261,175.3326, 15.3282, 40.9099,   0,220.0000,263.9879,200.8199,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,125.0000,  1.2500,458.3750,458.3750,273.7213,572.9689,570.4664, 25.5115, 18.5132,   2,500.0000,202.6853,368.1710,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFH222,S站,130.0000,  1.6900,500.0000,478.3550,285.5918,844.9998,848.5236, 33.1773,  6.8912,   0,500.0000,211.4751,436.1036,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,130.0000,  0.3900,468.7350,462.7225,356.5089,182.8062,181.8493, 15.9201, 40.7159,   0,220.0000,263.9879,209.2004,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,130.0000,  1.3000,456.7100,456.7100,273.7213,593.7232,591.0477, 26.4067, 18.2515,   2,500.0000,202.6853,385.6530,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFH222,S站,135.0000,  1.7575,499.3019,476.7930,285.5918,877.4991,881.2677, 35.5713,  4.9982,   0,500.0000,211.4751,453.1550,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,135.0000,  0.4056,466.7890,460.5366,356.5089,189.3134,188.2882, 16.5138, 40.6000,   0,220.0000,263.9879,218.1679,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,135.0000,  1.3519,454.2841,454.2841,273.7213,614.1407,611.2797, 27.1996, 18.2113,   2,500.0000,202.6853,405.4918,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFH222,S站,140.0000,  1.8335,496.3101,472.8268,285.5918,909.9985,914.0528, 36.4652,  4.9984,   0,500.0000,211.4751,481.6739,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,140.0000,  0.4231,462.3898,455.8667,356.5089,195.6468,194.5419, 17.1180, 40.7411,   0,220.0000,263.9879,229.1346,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,140.0000,  1.4104,449.3435,449.3435,273.7213,633.7574,630.6800, 27.6750, 18.8919,   2,500.0000,202.6853,433.0578,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFH222,S站,145.0000,  1.9107,493.2776,468.8061,285.5918,942.4988,946.8532, 37.3578,  4.9965,   0,500.0000,211.4751,511.1048,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,145.0000,  0.4409,457.9299,451.1322,356.5089,201.9135,200.7248, 17.7250, 40.8836,   0,220.0000,263.9879,240.3560,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,145.0000,  1.4698,444.3346,444.3346,270.4998,653.0651,649.7603, 29.5565, 17.5368,   3,500.0000,200.2998,443.9123,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH222,S站,150.0000,  1.9890,490.1959,464.7214,285.5918,974.9988,979.6686, 38.2446,  4.9991,   0,500.0000,211.4751,541.5060,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH222,K站,150.0000,  0.4590,453.3994,446.3231,356.5089,208.1099,206.8330, 18.3353, 41.0283,   0,220.0000,263.9879,251.8457,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFH222,P站,150.0000,  1.5300,439.2469,439.2469,270.4998,672.0475,668.5039, 29.9936, 18.2712,   3,500.0000,200.2998,472.9711,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFH444,S站, 10.0000,  0.1300,500.0000,498.3350,260.2862, 64.9999, 65.0927,  4.0539, 13.7230,  -1,450.0000,192.7368, 18.4620,740.3461,660.3461,260.2862,192.7368,
测试1493816327,SMFH444,K站, 10.0000,  0.0300,497.5950,497.1325,320.7230, 14.9276, 14.9053,  1.6114, 38.4202,  -2,190.0000,237.4891, 12.1697,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SMFH444,P站, 10.0000,  0.1000,496.6700,496.6700,261.9473, 49.6671, 49.5959,  3.4211, 17.0097,  -3,450.0000,193.9669, 16.8553,612.5112,532.5112,261.9473,193.9669,
测试1493816327,SMFH444,S站, 15.0000,  0.1950,500.0000,497.5025,263.6232, 97.4998, 97.6503,  5.2605, 15.4195,  -2,450.0000,195.2078, 32.0553,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SMFH444,K站, 15.0000,  0.0450,496.3925,495.6988,320.7230, 22.3374, 22.3008,  2.4084, 38.1928,  -2,190.0000,237.4891, 18.3228,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SMFH444,P站, 15.0000,  0.1500,495.0050,495.0050,265.3070, 74.2509, 74.1356,  4.4920, 18.9801,  -4,450.0000,196.4547, 28.9067,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 20.0000,  0.2600,500.0000,496.6700,263.6232,129.9998,130.2152,  7.0810, 14.3377,  -2,450.0000,195.2078, 42.5720,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SMFH444,K站, 20.0000,  0.0600,495.1900,494.2650,327.5469, 29.7111, 29.6580,  3.0427, 39.4689,  -3,190.0000,242.5421, 25.7865,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFH444,P站, 20.0000,  0.2000,493.3400,493.3400,265.3070, 98.6681, 98.5033,  5.8773, 18.7165,  -4,450.0000,196.4547, 39.3621,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 25.0000,  0.3250,500.0000,495.8375,263.6232,162.4998,162.7877,  8.9647, 13.1694,  -2,450.0000,195.2078, 52.9536,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SMFH444,K站, 25.0000,  0.0750,493.9875,492.8313,327.5469, 37.0488, 36.9770,  3.7917, 39.2512,  -3,190.0000,242.5421, 32.3379,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFH444,P站, 25.0000,  0.2500,491.6750,491.6750,265.3070,122.9189,122.6988,  7.2201, 18.4493,  -4,450.0000,196.4547, 50.1889,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 30.0000,  0.3900,500.0000,495.0050,267.0468,194.9999,195.3675,  9.5315, 14.9828,  -3,450.0000,197.7430, 71.5600,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SMFH444,K站, 30.0000,  0.0900,492.7850,491.3975,327.5469, 44.3504, 44.2579,  4.5365, 39.0325,  -3,190.0000,242.5421, 38.9292,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFH444,P站, 30.0000,  0.3000,490.0100,490.0100,265.3070,147.0031,146.7222,  8.5263, 18.1784,  -4,450.0000,196.4547, 61.3683,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 35.0000,  0.4550,500.0000,494.1725,267.0468,227.4998,227.9547, 11.2555, 13.8827,  -3,450.0000,197.7430, 83.1091,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SMFH444,K站, 35.0000,  0.1050,491.5825,489.9638,327.5469, 51.6159, 51.5005,  5.2772, 38.8128,  -3,190.0000,242.5421, 45.5594,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFH444,P站, 35.0000,  0.3500,488.3450,488.3450,265.3070,170.9209,170.5735,  9.8005, 17.9035,  -4,450.0000,196.4547, 72.8835,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 40.0000,  0.5200,500.0000,493.3400,267.0468,259.9998,260.5495, 13.0585, 12.6895,  -3,450.0000,197.7430, 94.4790,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SMFH444,K站, 40.0000,  0.1200,490.3800,488.5300,327.5469, 58.8453, 58.7049,  6.0142, 38.5921,  -3,190.0000,242.5421, 52.2278,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFH444,P站, 40.0000,  0.4000,486.6800,486.6800,265.3070,194.6721,194.2527, 11.0467, 17.6244,  -4,450.0000,196.4547, 84.7191,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 45.0000,  0.5850,500.0000,492.5075,270.5606,292.4998,293.1515, 13.1912, 14.6183,  -4,450.0000,200.3449,117.6503,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SMFH444,K站, 45.0000,  0.1350,489.1775,487.0963,327.5469, 66.0386, 65.8710,  6.7476, 38.3702,  -3,190.0000,242.5421, 58.9333,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFH444,P站, 45.0000,  0.4500,485.0150,485.0150,265.3070,218.2569,217.7598, 12.2683, 17.3410,  -4,450.0000,196.4547, 96.8614,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 50.0000,  0.6500,500.0000,491.6750,270.5606,324.9998,325.7611, 14.8544, 13.5043,  -4,450.0000,200.3449,130.1130,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SMFH444,K站, 50.0000,  0.1500,487.9750,485.6625,327.5469, 73.1959, 72.9990,  7.4776, 38.1473,  -3,190.0000,242.5421, 65.6751,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFH444,P站, 50.0000,  0.5000,483.3500,483.3500,265.3070,241.6751,241.0947, 13.4681, 17.0530,  -4,450.0000,196.4547,109.2977,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFH444,S站, 55.0000,  0.7150,500.0000,490.8425,274.1681,357.4998,358.3780, 14.8627, 15.3732,  -5,450.0000,203.0161,156.3508,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SMFH444,K站, 55.0000,  0.1650,486.7725,484.2288,334.6675, 80.3171, 80.0887,  7.8268, 39.4616,  -4,190.0000,247.8147, 75.9199,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFH444,P站, 55.0000,  0.5500,481.6850,481.6850,268.7541,264.9269,264.2576, 13.5434, 19.0492,  -5,450.0000,199.0071,131.0246,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 60.0000,  0.7800,500.0000,490.0100,274.1681,389.9998,391.0025, 16.4076, 14.3312,  -5,450.0000,203.0161,169.8599,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SMFH444,K站, 60.0000,  0.1800,485.5700,482.7950,334.6675, 87.4023, 87.1403,  8.5187, 39.2485,  -4,190.0000,247.8147, 83.0381,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFH444,P站, 60.0000,  0.6000,480.0200,480.0200,268.7541,288.0121,287.2483, 14.6305, 18.7899,  -5,450.0000,199.0071,144.7340,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 65.0000,  0.8450,500.0000,489.1775,274.1681,422.4998,423.6342, 18.0253, 13.2091,  -5,450.0000,203.0161,183.1662,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SMFH444,K站, 65.0000,  0.1950,484.3675,481.3613,334.6675, 94.4513, 94.1536,  9.2079, 39.0345,  -4,190.0000,247.8147, 90.1888,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFH444,P站, 65.0000,  0.6500,478.3550,478.3550,268.7541,310.9309,310.0670, 15.7034, 18.5272,  -5,450.0000,199.0071,158.6955,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 70.0000,  0.9100,500.0000,488.3450,277.8731,454.9999,456.2735, 17.7698, 15.1683,  -6,450.0000,205.7596,213.5919,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SMFH444,K站, 70.0000,  0.2100,483.1650,479.9275,334.6675,101.4644,101.1288,  9.8946, 38.8195,  -4,190.0000,247.8147, 97.3715,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFH444,P站, 70.0000,  0.7000,476.6900,476.6900,268.7541,333.6831,332.7135, 16.7633, 18.2608,  -5,450.0000,199.0071,172.9006,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 75.0000,  0.9750,500.0000,487.5125,277.8731,487.4998,488.9201, 19.2720, 14.1262,  -6,450.0000,205.7596,227.9210,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SMFH444,K站, 75.0000,  0.2250,481.9625,478.4938,334.6675,108.4412,108.0656, 10.5790, 38.6035,  -4,190.0000,247.8147,104.5852,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFH444,P站, 75.0000,  0.7500,475.0250,475.0250,268.7541,356.2689,355.1880, 17.8118, 17.9907,  -5,450.0000,199.0071,187.3413,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 80.0000,  1.0400,500.0000,486.6800,277.8731,519.9998,521.5742, 20.8502, 13.0026,  -6,450.0000,205.7596,242.0298,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SMFH444,K站, 80.0000,  0.2400,480.7600,477.0600,334.6675,115.3821,114.9643, 11.2611, 38.3864,  -4,190.0000,247.8147,111.8295,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFH444,P站, 80.0000,  0.8000,473.3600,473.3600,268.7541,378.6881,377.4903, 18.8498, 17.7165,  -5,450.0000,199.0071,202.0102,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 85.0000,  1.1050,500.0000,485.8475,281.6796,552.4997,554.2357, 20.3778, 15.0433,  -7,450.0000,208.5782,276.5615,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SMFH444,K站, 85.0000,  0.2550,479.5575,475.6263,334.6675,122.2868,121.8247, 11.9410, 38.1683,  -4,190.0000,247.8147,119.1034,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFH444,P站, 85.0000,  0.8500,471.6950,471.6950,268.7541,400.9409,399.6205, 19.8785, 17.4382,  -5,450.0000,199.0071,216.9002,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 90.0000,  1.1700,500.0000,485.0150,281.6796,584.9998,586.9047, 21.8406, 14.0068,  -7,450.0000,208.5782,291.6836,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SMFH444,K站, 90.0000,  0.2700,478.3550,474.1925,342.1045,129.1554,128.6469, 12.0661, 39.5190,  -5,190.0000,253.3217,132.1060,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站, 90.0000,  0.9000,470.0300,470.0300,268.7541,423.0272,421.5787, 20.8989, 17.1555,  -5,450.0000,199.0071,232.0044,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFH444,S站, 95.0000,  1.2350,500.0000,484.1825,281.6796,617.4998,619.5811, 23.3804, 12.8889,  -7,450.0000,208.5782,306.5720,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SMFH444,K站, 95.0000,  0.2850,477.1525,472.7588,342.1045,135.9882,135.4311, 12.7138, 39.3108,  -5,190.0000,253.3217,139.7433,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站, 95.0000,  0.9500,468.3650,468.3650,272.2918,444.9469,443.3646, 20.5263, 19.1713,  -6,450.0000,201.6268,261.4217,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,100.0000,  1.3000,500.0000,483.3500,285.5918,649.9998,652.2648, 22.7279, 15.0000,  -8,450.0000,211.4751,345.1729,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,100.0000,  0.3000,475.9500,471.3250,342.1045,142.7846,142.1768, 13.3599, 39.1017,  -5,190.0000,253.3217,147.4073,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,100.0000,  1.0000,466.7000,466.7000,272.2918,466.7001,464.9785, 21.4724, 18.9170,  -6,450.0000,201.6268,277.5839,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,105.0000,  1.3650,500.0000,482.5175,285.5918,682.5000,684.9563, 24.1513, 13.9751,  -8,450.0000,211.4751,361.0745,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,105.0000,  0.3150,474.7475,469.8912,342.1045,149.5458,148.8852, 14.0045, 38.8917,  -5,190.0000,253.3217,155.0986,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,105.0000,  1.0500,465.0350,465.0350,272.2918,488.2864,486.4198, 22.4121, 18.6595,  -6,450.0000,201.6268,293.9374,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,110.0000,  1.4300,500.0000,481.6850,285.5918,715.0004,717.6553, 25.6509, 12.8705,  -8,450.0000,211.4751,376.7330,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,110.0000,  0.3300,473.5450,468.4575,342.1045,156.2729,155.5572, 14.6477, 38.6806,  -5,190.0000,253.3217,162.8175,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,110.0000,  1.1000,463.3700,463.3700,272.2918,509.7044,507.6873, 23.3460, 18.3985,  -6,450.0000,201.6268,310.4761,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,115.0000,  1.4950,500.0000,480.8525,285.5918,747.5001,750.3611, 27.2492, 11.6638,  -8,450.0000,211.4751,392.1159,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,115.0000,  0.3450,472.3425,467.0237,342.1045,162.9586,162.1858, 15.2890, 38.4687,  -5,190.0000,253.3217,170.5562,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,115.0000,  1.1500,461.7050,461.7050,272.2918,530.9604,528.7871, 24.2750, 18.1337,  -6,450.0000,201.6268,327.1987,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,120.0000,  1.5600,500.0000,480.0200,285.5918,780.0000,783.0745, 28.9823, 10.3190,  -8,450.0000,211.4751,407.1822,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,120.0000,  0.3600,471.1400,465.5900,342.1045,169.6108,168.7788, 15.9291, 38.2558,  -5,190.0000,253.3217,178.3220,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,120.0000,  1.2000,460.0400,460.0400,272.2918,552.0476,549.7125, 25.1994, 17.8653,  -6,450.0000,201.6268,344.0962,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,125.0000,  1.6250,500.0000,479.1875,285.5918,812.4999,815.7954, 30.9136,  8.7728,  -8,450.0000,211.4751,421.8742,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,125.0000,  0.3750,469.9375,464.1563,342.1045,176.2295,175.3360, 16.5682, 38.0417,  -5,190.0000,253.3217,186.1146,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,125.0000,  1.2500,458.3750,458.3750,272.2918,572.9659,570.4634, 26.1196, 17.5929,  -6,450.0000,201.6268,361.1638,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,130.0000,  1.6900,500.0000,478.3550,285.5918,845.0000,848.5238, 33.1773,  6.8912,  -8,450.0000,211.4751,436.1037,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,130.0000,  0.3900,468.7350,462.7225,349.8796,182.8070,181.8500, 16.4805, 39.4378,  -6,190.0000,259.0790,202.2396,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFH444,P站,130.0000,  1.3000,456.7100,456.7100,272.2918,593.7227,591.0472, 27.0367, 17.3163,  -6,450.0000,201.6268,378.4015,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,135.0000,  1.7575,499.3019,476.7930,285.5918,877.4996,881.2682, 35.5714,  4.9982,  -8,450.0000,211.4751,453.1553,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,135.0000,  0.4056,466.7890,460.5365,349.8796,189.3140,188.2888, 17.0926, 39.3165,  -6,190.0000,259.0790,210.9478,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFH444,P站,135.0000,  1.3519,454.2840,454.2840,272.2918,614.1405,611.2795, 27.8399, 17.2737,  -6,450.0000,201.6268,398.0242,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,140.0000,  1.8335,496.3100,472.8266,285.5918,910.0004,914.0547, 36.4653,  4.9984,  -8,450.0000,211.4751,481.6754,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,140.0000,  0.4231,462.3896,455.8665,349.8796,195.6505,194.5456, 17.7106, 39.4640,  -6,190.0000,259.0790,221.6556,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFH444,P站,140.0000,  1.4104,449.3434,449.3434,272.2918,633.7553,630.6780, 28.2890, 17.9924,  -6,450.0000,201.6268,425.4638,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,145.0000,  1.9107,493.2775,468.8060,285.5918,942.5000,946.8545, 37.3579,  4.9965,  -8,450.0000,211.4751,511.1058,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,145.0000,  0.4409,457.9297,451.1321,342.1045,201.9146,200.7259, 19.1120, 38.0127,  -5,190.0000,253.3217,223.3684,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,145.0000,  1.4698,444.3345,444.3345,272.2918,653.0650,649.7603, 28.7495, 18.6932,  -6,450.0000,201.6268,453.7711,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFH444,S站,150.0000,  1.9890,490.1958,464.7213,285.5918,974.9997,979.6695, 38.2447,  4.9991,  -8,450.0000,211.4751,541.5069,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFH444,K站,150.0000,  0.4590,453.3993,446.3230,342.1045,208.1105,206.8336, 19.7511, 38.1729,  -5,190.0000,253.3217,234.2808,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFH444,P站,150.0000,  1.5300,439.2468,439.2468,268.7541,672.0476,668.5041, 30.8238, 17.1081,  -5,450.0000,199.0071,463.0198,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMRH222,S站, 10.0000,  0.1625,400.0000,397.9187,230.7812, 65.0001, 65.1208,  3.1300, 28.1439,  19,500.0000,170.8890, 37.1952,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 10.0000,  0.0375,396.9937,396.4156,270.0825, 14.8878, 14.8586,  2.2262, 41.6939,  16,220.0000,199.9908, 13.7663,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRH222,P站, 10.0000,  0.1250,395.8375,395.8375,232.2346, 49.4793, 49.3868,  2.9470, 30.2142,  17,500.0000,171.9652, 30.5116,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 15.0000,  0.2438,400.0000,396.8781,230.7812, 97.5001, 97.6986,  4.7051, 27.2911,  19,500.0000,170.8890, 55.7269,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 15.0000,  0.0563,395.4906,394.6234,270.0825, 22.2468, 22.1980,  3.3248, 41.3784,  16,220.0000,199.9908, 20.7421,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRH222,P站, 15.0000,  0.1875,393.7563,393.7563,232.2346, 73.8289, 73.6770,  4.3638, 29.9717,  17,500.0000,171.9652, 46.3927,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 20.0000,  0.3250,400.0000,395.8375,230.7812,130.0001,130.2879,  6.2913, 26.4130,  19,500.0000,170.8890, 74.1951,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 20.0000,  0.0750,393.9875,392.8312,270.0825, 29.5495, 29.4778,  4.4148, 41.0608,  16,220.0000,199.9908, 27.7768,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRH222,P站, 20.0000,  0.2500,391.6750,391.6750,232.2346, 97.9184, 97.6983,  5.7481, 29.7274,  17,500.0000,171.9652, 62.6649,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 25.0000,  0.4063,400.0000,394.7969,230.7812,162.5001,162.8889,  7.8921, 25.5070,  19,500.0000,170.8890, 92.5846,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 25.0000,  0.0938,392.4844,391.0391,274.2376, 36.7959, 36.6978,  5.3247, 41.7390,  15,220.0000,203.0676, 35.9917,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMRH222,P站, 25.0000,  0.3125,389.5938,389.5938,232.2346,121.7477,121.4506,  7.1033, 29.4813,  17,500.0000,171.9652, 79.3113,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 30.0000,  0.4875,400.0000,393.7562,230.7812,195.0001,195.5014,  9.5114, 24.5698,  19,500.0000,170.8890,110.8796,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 30.0000,  0.1125,390.9812,389.2469,274.2376, 43.9859, 43.8582,  6.3668, 41.4285,  15,220.0000,203.0676, 43.3584,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMRH222,P站, 30.0000,  0.3750,387.5125,387.5125,232.2346,145.3168,144.9341,  8.4322, 29.2333,  17,500.0000,171.9652, 96.3160,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 35.0000,  0.5688,400.0000,392.7156,230.7812,227.5001,228.1256, 11.1537, 23.5979,  19,500.0000,170.8890,129.0632,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 35.0000,  0.1313,389.4781,387.4547,274.2376, 51.1194, 50.9588,  7.4024, 41.1161,  15,220.0000,203.0676, 50.7768,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMRH222,P站, 35.0000,  0.4375,385.4313,385.4313,232.2346,168.6258,168.1486,  9.7372, 28.9833,  17,500.0000,171.9652,113.6644,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 40.0000,  0.6500,400.0000,391.6750,230.7812,260.0000,260.7613, 12.8242, 22.5867,  19,500.0000,170.8890,147.1173,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 40.0000,  0.1500,387.9750,385.6625,278.5226, 58.1967, 57.9997,  8.1768, 41.8125,  14,220.0000,206.2405, 60.0504,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMRH222,P站, 40.0000,  0.5000,383.3500,383.3500,232.2346,191.6746,191.0942, 11.0205, 28.7314,  17,500.0000,171.9652,131.3428,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 45.0000,  0.7313,400.0000,390.6344,230.7812,292.5001,293.4087, 14.5290, 21.5306,  19,500.0000,170.8890,165.0226,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 45.0000,  0.1688,386.4719,383.8703,278.5226, 65.2176, 64.9810,  9.1712, 41.5072,  14,220.0000,206.2405, 67.7868,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMRH222,P站, 45.0000,  0.5625,381.2688,381.2688,232.2346,214.4633,213.7709, 12.2840, 28.4775,  17,500.0000,171.9652,149.3387,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 50.0000,  0.8125,400.0000,389.5937,230.7812,325.0001,326.0677, 16.2757, 20.4226,  19,500.0000,170.8890,182.7576,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 50.0000,  0.1875,384.9687,382.0781,278.5226, 72.1822, 71.9026, 10.1607, 41.2001,  14,220.0000,206.2405, 75.5691,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMRH222,P站, 50.0000,  0.6250,379.1875,379.1875,232.2346,236.9918,236.1787, 13.5293, 28.2214,  17,500.0000,171.9652,167.6399,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 55.0000,  0.8938,400.0000,388.5531,230.7812,357.5002,358.7383, 18.0739, 19.2539,  19,500.0000,170.8890,200.2983,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 55.0000,  0.2063,383.4656,380.2859,282.9436, 79.0904, 78.7644, 10.8176, 41.9144,  13,220.0000,209.5142, 85.8971,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMRH222,P站, 55.0000,  0.6875,377.1063,377.1063,232.2346,259.2601,258.3175, 14.7580, 27.9632,  17,500.0000,171.9652,186.2353,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 60.0000,  0.9750,400.0000,387.5125,230.7812,390.0000,391.4204, 19.9357, 18.0126,  19,500.0000,170.8890,217.6174,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 60.0000,  0.2250,381.9625,378.4937,282.9436, 85.9420, 85.5663, 11.7708, 41.6146,  13,220.0000,209.5142, 93.9863,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMRH222,P站, 60.0000,  0.7500,375.0250,375.0250,232.2346,281.2684,280.1875, 15.9715, 27.7028,  17,500.0000,171.9652,205.1142,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 65.0000,  1.0563,400.0000,386.4719,230.7812,422.5001,424.1142, 21.8778, 16.6823,  19,500.0000,170.8890,234.6830,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRH222,K站, 65.0000,  0.2438,380.4594,376.7016,282.9436, 92.7374, 92.3087, 12.7203, 41.3129,  13,220.0000,209.5142,102.1162,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMRH222,P站, 65.0000,  0.8125,372.9438,372.9438,232.2346,303.0165,301.7885, 17.1709, 27.4401,  17,500.0000,171.9652,224.2666,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 70.0000,  1.1375,400.0000,385.4312,233.1361,455.0002,456.8197, 22.6323, 17.2369,  18,500.0000,172.6328,262.9910,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMRH222,K站, 70.0000,  0.2625,378.9562,374.9094,282.9436, 99.4766, 98.9916, 13.6664, 41.0094,  13,220.0000,209.5142,110.2853,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMRH222,P站, 70.0000,  0.8750,370.8625,370.8625,232.2346,324.5043,323.1206, 18.3573, 27.1751,  17,500.0000,171.9652,243.6826,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 75.0000,  1.2188,400.0000,384.3906,233.1361,487.5000,489.5365, 24.5924, 15.8584,  18,500.0000,172.6328,280.4494,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMRH222,K站, 75.0000,  0.2813,377.4531,373.1172,287.5072,106.1590,105.6143, 14.1901, 41.7502,  12,220.0000,212.8935,121.9321,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SMRH222,P站, 75.0000,  0.9375,368.7813,368.7813,232.2346,345.7321,344.1838, 19.5319, 26.9076,  17,500.0000,171.9652,263.3535,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 80.0000,  1.3000,400.0000,383.3500,235.5396,519.9999,522.2650, 25.2106, 16.4825,  17,500.0000,174.4125,310.8342,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SMRH222,K站, 80.0000,  0.3000,375.9500,371.3250,287.5072,112.7852,112.1774, 15.1042, 41.4542,  12,220.0000,212.8935,130.3967,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SMRH222,P站, 80.0000,  1.0000,366.7000,366.7000,232.2346,366.6998,364.9781, 20.6954, 26.6377,  17,500.0000,171.9652,283.2702,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 85.0000,  1.3813,400.0000,382.3094,237.9931,552.5000,555.0053, 25.7829, 17.1116,  16,500.0000,176.2293,342.6214,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SMRH222,K站, 85.0000,  0.3188,374.4469,369.5328,287.5072,119.3554,118.6811, 16.0157, 41.1563,  12,220.0000,212.8935,138.8963,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SMRH222,P站, 85.0000,  1.0625,364.6188,364.6188,232.2346,387.4071,385.5034, 21.8489, 26.3652,  17,500.0000,171.9652,303.4243,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 90.0000,  1.4625,400.0000,381.2688,237.9931,585.0000,587.7570, 27.6796, 15.7520,  16,500.0000,176.2293,361.1448,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SMRH222,K站, 90.0000,  0.3375,372.9438,367.7406,292.2204,125.8688,125.1249, 16.4481, 41.9140,  11,220.0000,216.3835,151.6133,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SMRH222,P站, 90.0000,  1.1250,362.5375,362.5375,232.2346,407.8544,405.7598, 22.9930, 26.0901,  17,500.0000,171.9652,323.8079,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站, 95.0000,  1.5437,400.0000,380.2281,240.4983,617.4998,620.5202, 28.1279, 16.4509,  15,500.0000,178.0843,395.0427,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SMRH222,K站, 95.0000,  0.3562,371.4406,365.9484,292.2204,132.3257,131.5087, 17.3304, 41.6237,  11,220.0000,216.3835,160.4022,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SMRH222,P站, 95.0000,  1.1875,360.4563,360.4563,232.2346,428.0416,425.7475, 24.1287, 25.8123,  17,500.0000,171.9652,344.4134,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,100.0000,  1.6250,400.0000,379.1875,243.0568,650.0000,653.2955, 28.5433, 17.1492,  14,500.0000,179.9788,430.3731,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SMRH222,K站,100.0000,  0.3750,369.9375,364.1562,292.2204,138.7269,137.8335, 18.2107, 41.3316,  11,220.0000,216.3835,169.2226,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SMRH222,P站,100.0000,  1.2500,358.3750,358.3750,232.2346,447.9684,445.4659, 25.2564, 25.5316,  17,500.0000,171.9652,365.2330,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,105.0000,  1.7062,400.0000,378.1469,243.0568,682.4999,686.0819, 30.3710, 15.8221,  14,500.0000,179.9788,449.9757,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SMRH222,K站,105.0000,  0.3938,368.4344,362.3641,292.2204,145.0711,144.0979, 19.0892, 41.0380,  11,220.0000,216.3835,178.0717,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SMRH222,P站,105.0000,  1.3125,356.2938,356.2938,232.2346,467.6353,464.9157, 26.3770, 25.2481,  17,500.0000,171.9652,386.2598,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,110.0000,  1.7875,400.0000,377.1062,245.6703,715.0001,718.8804, 30.6731, 16.5884,  13,500.0000,181.9141,487.4701,740.3461,660.3461,245.6703,181.9141,
测试1493816327,SMRH222,K站,110.0000,  0.4125,366.9312,360.5719,297.0908,151.3596,150.3032, 19.4130, 41.8211,  10,220.0000,219.9899,192.1363,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SMRH222,P站,110.0000,  1.3750,354.2125,354.2125,232.2346,487.0419,484.0964, 27.4910, 24.9615,  17,500.0000,171.9652,407.4866,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,115.0000,  1.8687,400.0000,376.0656,248.3407,747.5000,751.6900, 30.9528, 17.3486,  12,500.0000,183.8914,526.4395,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SMRH222,K站,115.0000,  0.4313,365.4281,358.7797,297.0908,157.5911,156.4483, 20.2649, 41.5351,  10,220.0000,219.9899,201.2688,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SMRH222,P站,115.0000,  1.4375,352.1313,352.1313,232.2346,506.1884,503.0082, 28.5990, 24.6718,  17,500.0000,171.9652,428.9068,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,120.0000,  1.9500,400.0000,375.0250,248.3407,780.0000,784.5114, 32.7048, 16.0666,  12,500.0000,183.8914,547.1506,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SMRH222,K站,120.0000,  0.4500,363.9250,356.9875,297.0908,163.7665,162.5339, 21.1154, 41.2473,  10,220.0000,219.9899,210.4274,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SMRH222,P站,120.0000,  1.5000,350.0500,350.0500,232.2346,525.0748,521.6511, 29.7016, 24.3789,  17,500.0000,171.9652,450.5139,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,125.0000,  2.0312,400.0000,373.9844,251.0697,812.5000,817.3444, 32.8815, 16.8911,  11,500.0000,185.9122,588.3524,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SMRH222,K站,125.0000,  0.4688,362.4219,355.1953,297.0908,169.8855,168.5598, 21.9647, 40.9580,  10,220.0000,219.9899,219.6110,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SMRH222,P站,125.0000,  1.5625,347.9688,347.9688,232.2346,543.7009,540.0251, 30.7993, 24.0826,  17,500.0000,171.9652,472.3014,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,130.0000,  2.1125,400.0000,372.9437,251.0697,844.9999,850.1889, 34.6398, 15.5874,  11,500.0000,185.9122,609.4600,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SMRH222,K站,130.0000,  0.4875,360.9187,353.4031,302.1262,175.9497,174.5275, 22.1894, 41.7661,   9,220.0000,223.7186,235.0516,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRH222,P站,130.0000,  1.6250,345.8875,345.8875,232.2346,562.0653,558.1286, 31.8927, 23.7830,  17,500.0000,171.9652,494.2618,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,135.0000,  2.1937,400.0000,371.9031,253.8593,877.4999,883.0451, 34.7149, 16.4778,  10,500.0000,187.9779,652.9439,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SMRH222,K站,135.0000,  0.5063,359.4156,351.6109,302.1262,181.9543,180.4323, 23.0138, 41.4846,   9,220.0000,223.7186,244.5113,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRH222,P站,135.0000,  1.6875,343.8063,343.8063,232.2346,580.1729,575.9664, 32.9823, 23.4796,  17,500.0000,171.9652,516.3933,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,140.0000,  2.2750,400.0000,370.8625,256.7117,910.0003,915.9134, 34.7851, 17.3505,   9,500.0000,190.0900,697.9905,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SMRH222,K站,140.0000,  0.5250,357.9125,349.8187,302.1262,187.9047,186.2796, 23.8377, 41.2014,   9,220.0000,223.7186,253.9959,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRH222,P站,140.0000,  1.7500,341.7250,341.7250,232.2346,598.0184,593.5335, 34.0685, 23.1725,  17,500.0000,171.9652,538.6857,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,145.0000,  2.3563,400.0000,369.8219,256.7117,942.5001,948.7926, 36.4538, 16.1120,   9,500.0000,190.0900,720.2718,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SMRH222,K站,145.0000,  0.5438,356.4094,348.0266,302.1262,193.7980,192.0663, 24.6607, 40.9166,   9,220.0000,223.7186,263.5002,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRH222,P站,145.0000,  1.8125,339.6437,339.6437,232.2346,615.6040,610.8319, 35.1519, 22.8616,  17,500.0000,171.9652,561.1349,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH222,S站,150.0000,  2.4375,400.0000,368.7812,259.6289,974.9998,981.6832, 36.4332, 17.0441,   8,500.0000,192.2501,767.6886,740.3461,660.3461,259.6289,192.2501,
测试1493816327,SMRH222,K站,150.0000,  0.5625,354.9063,346.2344,307.3353,199.6347,197.7932, 24.7932, 41.7493,   8,220.0000,227.5758,280.3485,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SMRH222,P站,150.0000,  1.8750,337.5625,337.5625,232.2346,632.9296,627.8614, 36.2329, 22.5466,  17,500.0000,171.9652,583.7352,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRH444,S站, 10.0000,  0.1625,400.0000,397.9187,211.9856, 65.0001, 65.1208,  5.2198, 16.2710,  17,450.0000,156.9712, 22.4188,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SMRH444,K站, 10.0000,  0.0375,396.9937,396.4156,270.0825, 14.8878, 14.8586,  2.2262, 41.6939,   7,190.0000,199.9908, 13.7663,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRH444,P站, 10.0000,  0.1250,395.8375,395.8375,211.1446, 49.4793, 49.3868,  4.8545, 18.1093,  16,450.0000,156.3485, 18.5909,612.5112,532.5112,211.1446,156.3485,
测试1493816327,SMRH444,S站, 15.0000,  0.2438,400.0000,396.8781,214.1938, 97.5001, 97.6986,  7.2075, 16.7623,  16,450.0000,158.6063, 36.6636,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SMRH444,K站, 15.0000,  0.0563,395.4906,394.6234,270.0825, 22.2468, 22.1980,  3.3248, 41.3784,   7,190.0000,199.9908, 20.7421,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRH444,P站, 15.0000,  0.1875,393.7563,393.7563,213.3221, 73.8289, 73.6770,  6.5529, 19.4257,  15,450.0000,157.9609, 31.0489,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRH444,S站, 20.0000,  0.3250,400.0000,395.8375,216.4485,130.0001,130.2879,  8.9388, 17.2701,  15,450.0000,160.2759, 52.7221,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SMRH444,K站, 20.0000,  0.0750,393.9875,392.8312,270.0825, 29.5495, 29.4778,  4.4148, 41.0608,   7,190.0000,199.9908, 27.7768,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRH444,P站, 20.0000,  0.2500,391.6750,391.6750,213.3221, 97.9184, 97.6983,  8.5319, 19.0237,  15,450.0000,157.9609, 42.5530,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRH444,S站, 25.0000,  0.4063,400.0000,394.7969,216.4485,162.5001,162.8889, 11.3258, 15.7835,  15,450.0000,160.2759, 65.5532,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SMRH444,K站, 25.0000,  0.0938,392.4844,391.0391,274.9054, 36.7959, 36.6978,  5.2983, 41.8947,   6,190.0000,203.5621, 36.1705,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMRH444,P站, 25.0000,  0.3125,389.5938,389.5938,213.3221,121.7477,121.4506, 10.4401, 18.6134,  15,450.0000,157.9609, 54.5634,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRH444,S站, 30.0000,  0.4875,400.0000,393.7562,218.7511,195.0001,195.5014, 12.7293, 16.3683,  14,450.0000,161.9810, 84.1813,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SMRH444,K站, 30.0000,  0.1125,390.9812,389.2469,274.9054, 43.9859, 43.8582,  6.3354, 41.5859,   6,190.0000,203.5621, 43.5721,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMRH444,P站, 30.0000,  0.3750,387.5125,387.5125,213.3221,145.3168,144.9341, 12.2898, 18.1941,  15,450.0000,157.9609, 67.0469,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRH444,S站, 35.0000,  0.5688,400.0000,392.7156,221.1033,227.5001,228.1256, 13.9884, 16.9640,  13,450.0000,163.7227,104.4436,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SMRH444,K站, 35.0000,  0.1313,389.4781,387.4547,274.9054, 51.1194, 50.9588,  7.3661, 41.2753,   6,190.0000,203.5621, 51.0253,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMRH444,P站, 35.0000,  0.4375,385.4313,385.4313,213.3221,168.6258,168.1486, 14.0907, 17.7653,  15,450.0000,157.9609, 79.9744,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRH444,S站, 40.0000,  0.6500,400.0000,391.6750,221.1033,260.0000,260.7613, 16.2307, 15.4822,  13,450.0000,163.7227,118.7090,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SMRH444,K站, 40.0000,  0.1500,387.9750,385.6625,274.9054, 58.1967, 57.9997,  8.3909, 40.9626,   6,190.0000,203.5621, 58.5285,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMRH444,P站, 40.0000,  0.5000,383.3500,383.3500,215.5450,191.6746,191.0942, 14.9408, 19.1296,  14,450.0000,159.6068, 98.4191,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SMRH444,S站, 45.0000,  0.7313,400.0000,390.6344,223.5066,292.5001,293.4087, 17.2557, 16.1579,  12,450.0000,165.5023,141.3743,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SMRH444,K站, 45.0000,  0.1688,386.4719,383.8703,279.9037, 65.2176, 64.9810,  9.0839, 41.8257,   5,190.0000,207.2632, 68.4330,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMRH444,P站, 45.0000,  0.5625,381.2688,381.2688,215.5450,214.4633,213.7709, 16.5797, 18.7258,  14,450.0000,159.6068,112.7175,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SMRH444,S站, 50.0000,  0.8125,400.0000,389.5937,225.9627,325.0001,326.0677, 18.1883, 16.8379,  11,450.0000,167.3210,165.6004,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SMRH444,K站, 50.0000,  0.1875,384.9687,382.0781,279.9037, 72.1822, 71.9026, 10.0645, 41.5220,   5,190.0000,207.2632, 76.2850,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMRH444,P站, 50.0000,  0.6250,379.1875,379.1875,215.5450,236.9918,236.1787, 18.1907, 18.3133,  14,450.0000,159.6068,127.3810,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SMRH444,S站, 55.0000,  0.8938,400.0000,388.5531,225.9627,357.5002,358.7383, 20.3170, 15.3778,  11,450.0000,167.3210,181.1962,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SMRH444,K站, 55.0000,  0.2063,383.4656,380.2859,279.9037, 79.0904, 78.7644, 11.0405, 41.2165,   5,190.0000,207.2632, 84.1808,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMRH444,P站, 55.0000,  0.6875,377.1063,377.1063,215.5450,259.2601,258.3175, 19.7779, 17.8917,  14,450.0000,159.6068,142.3917,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SMRH444,S站, 60.0000,  0.9750,400.0000,387.5125,228.4734,390.0000,391.4204, 21.0617, 16.1381,  10,450.0000,169.1801,207.7630,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SMRH444,K站, 60.0000,  0.2250,381.9625,378.4937,279.9037, 85.9420, 85.5663, 12.0124, 40.9091,   5,190.0000,207.2632, 92.1188,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMRH444,P站, 60.0000,  0.7500,375.0250,375.0250,217.8147,281.2684,280.1875, 20.2737, 19.2681,  13,450.0000,161.2875,164.8452,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRH444,S站, 65.0000,  1.0563,400.0000,386.4719,231.0405,422.5001,424.1142, 21.7452, 16.8956,   9,450.0000,171.0810,235.8688,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMRH444,K站, 65.0000,  0.2438,380.4594,376.7016,285.0871, 92.7374, 92.3087, 12.5445, 41.8007,   4,190.0000,211.1014,103.5280,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRH444,P站, 65.0000,  0.8125,372.9438,372.9438,217.8147,303.0165,301.7885, 21.7508, 18.8713,  13,450.0000,161.2875,181.0200,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRH444,S站, 70.0000,  1.1375,400.0000,385.4312,231.0405,455.0002,456.8197, 23.7687, 15.4743,   9,450.0000,171.0810,252.7533,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMRH444,K站, 70.0000,  0.2625,378.9562,374.9094,285.0871, 99.4766, 98.9916, 13.4781, 41.5024,   4,190.0000,211.1014,111.8021,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRH444,P站, 70.0000,  0.8750,370.8625,370.8625,217.8147,324.5043,323.1206, 23.2128, 18.4663,  13,450.0000,161.2875,197.4912,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRH444,S站, 75.0000,  1.2188,400.0000,384.3906,233.6660,487.5000,489.5365, 24.2934, 16.3095,   8,450.0000,173.0251,283.1939,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SMRH444,K站, 75.0000,  0.2813,377.4531,373.1172,285.0871,106.1590,105.6143, 14.4086, 41.2023,   4,190.0000,211.1014,120.1133,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRH444,P站, 75.0000,  0.9375,368.7813,368.7813,217.8147,345.7321,344.1838, 24.6621, 18.0525,  13,450.0000,161.2875,214.2465,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRH444,S站, 80.0000,  1.3000,400.0000,383.3500,236.3518,519.9999,522.2650, 24.7782, 17.1354,   7,450.0000,175.0139,315.1827,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SMRH444,K站, 80.0000,  0.3000,375.9500,371.3250,285.0871,112.7852,112.1774, 15.3361, 40.9005,   4,190.0000,211.1014,128.4608,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRH444,P站, 80.0000,  1.0000,366.7000,366.7000,220.1326,366.6998,364.9781, 24.9190, 19.4384,  12,450.0000,163.0039,240.2730,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRH444,S站, 85.0000,  1.3813,400.0000,382.3094,236.3518,552.5000,555.0053, 26.6966, 15.7679,   7,450.0000,175.0139,333.3506,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SMRH444,K站, 85.0000,  0.3188,374.4469,369.5328,290.4661,119.3554,118.6811, 15.7281, 41.8197,   3,190.0000,215.0845,141.3877,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SMRH444,P站, 85.0000,  1.0625,364.6188,364.6188,220.1326,387.4071,385.5034, 26.2841, 19.0492,  12,450.0000,163.0039,258.0541,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRH444,S站, 90.0000,  1.4625,400.0000,381.2688,239.1001,585.0000,587.7570, 27.0445, 16.6665,   6,450.0000,177.0489,367.7039,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMRH444,K站, 90.0000,  0.3375,372.9438,367.7406,290.4661,125.8688,125.1249, 16.6216, 41.5271,   3,190.0000,215.0845,150.0618,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SMRH444,P站, 90.0000,  1.1250,362.5375,362.5375,220.1326,407.8544,405.7598, 27.6409, 18.6522,  12,450.0000,163.0039,276.0826,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRH444,S站, 95.0000,  1.5437,400.0000,380.2281,239.1001,617.4998,620.5202, 28.9625, 15.2752,   6,450.0000,177.0489,386.3549,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMRH444,K站, 95.0000,  0.3562,371.4406,365.9484,290.4661,132.3257,131.5087, 17.5128, 41.2327,   3,190.0000,215.0845,158.7675,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SMRH444,P站, 95.0000,  1.1875,360.4563,360.4563,220.1326,428.0416,425.7475, 28.9908, 18.2469,  12,450.0000,163.0039,294.3488,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRH444,S站,100.0000,  1.6250,400.0000,379.1875,241.9130,650.0000,653.2955, 29.1792, 16.2483,   5,450.0000,179.1319,423.1063,740.3461,660.3461,241.9130,179.1319,
测试1493816327,SMRH444,K站,100.0000,  0.3750,369.9375,364.1562,290.4661,138.7269,137.8335, 18.4020, 40.9366,   3,190.0000,215.0845,167.5049,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SMRH444,P站,100.0000,  1.2500,358.3750,358.3750,220.1326,447.9684,445.4659, 30.3355, 17.8327,  12,450.0000,163.0039,312.8432,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRH444,S站,105.0000,  1.7062,400.0000,378.1469,244.7929,682.4999,686.0819, 29.3837, 17.1979,   4,450.0000,181.2644,461.4596,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SMRH444,K站,105.0000,  0.3938,368.4344,362.3641,296.0520,145.0711,144.0979, 18.6695, 41.8827,   2,190.0000,219.2207,181.9774,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRH444,P站,105.0000,  1.3125,356.2938,356.2938,222.5005,467.6353,464.9157, 30.3530, 19.2587,  11,450.0000,164.7573,342.8539,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMRH444,S站,110.0000,  1.7875,400.0000,377.1062,244.7929,715.0001,718.8804, 31.1869, 15.8845,   4,450.0000,181.2644,481.4281,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SMRH444,K站,110.0000,  0.4125,366.9312,360.5719,296.0520,151.3596,150.3032, 19.5278, 41.5960,   2,190.0000,219.2207,191.0351,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRH444,P站,110.0000,  1.3750,354.2125,354.2125,222.5005,487.0419,484.0964, 31.6296, 18.8702,  11,450.0000,164.7573,362.2543,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMRH444,S站,115.0000,  1.8687,400.0000,376.0656,247.7423,747.5000,751.6900, 31.2781, 16.9000,   3,450.0000,183.4483,522.2462,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SMRH444,K站,115.0000,  0.4313,365.4281,358.7797,296.0520,157.5911,156.4483, 20.3845, 41.3076,   2,190.0000,219.2207,200.1193,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRH444,P站,115.0000,  1.4375,352.1313,352.1313,222.5005,506.1884,503.0082, 32.9029, 18.4738,  11,450.0000,164.7573,381.8562,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMRH444,S站,120.0000,  1.9500,400.0000,375.0250,247.7423,780.0000,784.5114, 33.0711, 15.5788,   3,450.0000,183.4483,542.7185,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SMRH444,K站,120.0000,  0.4500,363.9250,356.9875,296.0520,163.7665,162.5339, 21.2399, 41.0176,   2,190.0000,219.2207,209.2297,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRH444,P站,120.0000,  1.5000,350.0500,350.0500,222.5005,525.0748,521.6511, 34.1740, 18.0690,  11,450.0000,164.7573,401.6517,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMRH444,S站,125.0000,  2.0312,400.0000,373.9844,250.7635,812.5000,817.3444, 33.0542, 16.6592,   2,450.0000,185.6855,586.0528,740.3461,660.3461,250.7635,185.6855,
