CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SMRH444,K站,125.0000,  0.4688,362.4219,355.1953,301.8569,169.8855,168.5598, 21.3946, 41.9896,   1,190.0000,223.5192,225.2909,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRH444,P站,125.0000,  1.5625,347.9688,347.9688,224.9198,543.7009,540.0251, 34.0619, 19.4988,  10,450.0000,166.5488,434.7077,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRH444,S站,130.0000,  2.1125,400.0000,372.9437,250.7635,844.9999,850.1889, 34.8343, 15.3346,   2,450.0000,185.6855,607.0369,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SMRH444,K站,130.0000,  0.4875,360.9187,353.4031,301.8569,175.9497,174.5275, 22.2217, 41.7088,   1,190.0000,223.5192,234.7201,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRH444,P站,130.0000,  1.6250,345.8875,345.8875,224.9198,562.0653,558.1286, 35.2743, 19.1192,  10,450.0000,166.5488,455.3336,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRH444,S站,135.0000,  2.1937,400.0000,371.9031,253.8593,877.4999,883.0451, 34.7149, 16.4778,   1,450.0000,187.9779,652.9439,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SMRH444,K站,135.0000,  0.5063,359.4156,351.6109,301.8569,181.9543,180.4323, 23.0473, 41.4268,   1,190.0000,223.5192,244.1675,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRH444,P站,135.0000,  1.6875,343.8063,343.8063,224.9198,580.1729,575.9664, 36.4857, 18.7320,  10,450.0000,166.5488,476.1337,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRH444,S站,140.0000,  2.2750,400.0000,370.8625,253.8593,910.0003,915.9134, 36.4785, 15.1549,   1,450.0000,187.9779,674.4516,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SMRH444,K站,140.0000,  0.5250,357.9125,349.8187,301.8569,187.9047,186.2796, 23.8723, 41.1430,   1,190.0000,223.5192,253.6397,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRH444,P站,140.0000,  1.7500,341.7250,341.7250,224.9198,598.0184,593.5335, 37.6968, 18.3371,  10,450.0000,166.5488,497.0973,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRH444,S站,145.0000,  2.3563,400.0000,369.8219,257.0326,942.5001,948.7926, 36.2627, 16.3578,   0,450.0000,190.3276,722.9928,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SMRH444,K站,145.0000,  0.5438,356.4094,348.0266,301.8569,193.7980,192.0663, 24.6965, 40.8576,   1,190.0000,223.5192,263.1318,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRH444,P站,145.0000,  1.8125,339.6437,339.6437,224.9198,615.6040,610.8319, 38.9084, 17.9338,  10,450.0000,166.5488,518.2196,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRH444,S站,150.0000,  2.4375,400.0000,368.7812,257.0326,974.9998,981.6832, 38.0057, 15.0418,   0,450.0000,190.3276,745.0377,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SMRH444,K站,150.0000,  0.5625,354.9063,346.2344,307.8941,199.6347,197.7932, 24.7219, 41.8657,   0,190.0000,227.9895,281.1298,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SMRH444,P站,150.0000,  1.8750,337.5625,337.5625,227.3924,632.9296,627.8614, 38.6392, 19.3978,   9,450.0000,168.3796,554.8012,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SMSH222,S站, 10.0000,  0.1857,350.0000,347.6214,230.7812, 65.0002, 65.1419,  2.7284, 39.1572,  19,500.0000,170.8890, 55.7035,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 10.0000,  0.0429,346.5643,345.9036,262.1389, 14.8533, 14.8189,  2.3700, 47.5426,  18,220.0000,194.1087, 16.8886,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 10.0000,  0.1429,345.2429,345.2429,232.2346, 49.3200, 49.2114,  2.6384, 40.7902,  17,500.0000,171.9652, 44.4981,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 15.0000,  0.2786,350.0000,346.4321,230.7812, 97.5001, 97.7355,  4.0965, 38.4338,  19,500.0000,170.8890, 83.5052,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 15.0000,  0.0643,344.8464,343.8554,262.1389, 22.1692, 22.1110,  3.5417, 47.2077,  18,220.0000,194.1087, 25.4308,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 15.0000,  0.2143,342.8643,342.8643,232.2346, 73.4705, 73.2905,  3.9255, 40.5770,  17,500.0000,171.9652, 67.3096,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 20.0000,  0.3714,350.0000,345.2429,230.7812,130.0002,130.3443,  5.4683, 37.6986,  19,500.0000,170.8890,111.2609,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 20.0000,  0.0857,343.1286,341.8071,262.1389, 29.4116, 29.3252,  4.7054, 46.8710,  18,220.0000,194.1087, 34.0354,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 20.0000,  0.2857,340.4857,340.4857,232.2346, 97.2812, 97.0183,  5.1934, 40.3629,  17,500.0000,171.9652, 90.4766,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 25.0000,  0.4643,350.0000,344.0536,230.7812,162.5002,162.9682,  6.8452, 36.9510,  19,500.0000,170.8890,138.9609,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 25.0000,  0.1071,341.4107,339.7589,262.1389, 36.5803, 36.4614,  5.8615, 46.5325,  18,220.0000,194.1087, 42.6998,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 25.0000,  0.3571,338.1071,338.1071,232.2346,120.7522,120.3948,  6.4436, 40.1479,  17,500.0000,171.9652,113.9858,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 30.0000,  0.5571,350.0000,342.8643,230.7812,195.0001,195.6072,  8.2281, 36.1902,  19,500.0000,170.8890,166.5954,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 30.0000,  0.1286,339.6929,337.7107,262.1389, 43.6752, 43.5195,  7.0106, 46.1920,  18,220.0000,194.1087, 51.4218,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 30.0000,  0.4286,335.7286,335.7286,232.2346,143.8834,143.4202,  7.6774, 39.9319,  17,500.0000,171.9652,137.8243,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 35.0000,  0.6500,350.0000,341.6750,230.7812,227.5001,228.2614,  9.6183, 35.4154,  19,500.0000,170.8890,194.1543,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 35.0000,  0.1500,337.9750,335.6625,262.1389, 50.6967, 50.4998,  8.1533, 45.8496,  18,220.0000,194.1087, 60.1996,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 35.0000,  0.5000,333.3500,333.3500,232.2346,166.6747,166.0943,  8.8958, 39.7149,  17,500.0000,171.9652,161.9798,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 40.0000,  0.7429,350.0000,340.4857,230.7812,260.0002,260.9308, 11.0170, 34.6255,  19,500.0000,170.8890,221.6275,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 40.0000,  0.1714,336.2571,333.6143,262.1389, 57.6446, 57.4020,  9.2899, 45.5052,  18,220.0000,194.1087, 69.0307,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 40.0000,  0.5714,330.9714,330.9714,232.2346,189.1262,188.4171, 10.1001, 39.4970,  17,500.0000,171.9652,186.4408,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 45.0000,  0.8357,350.0000,339.2964,230.7812,292.5003,293.6154, 12.4255, 33.8196,  19,500.0000,170.8890,249.0043,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 45.0000,  0.1929,334.5393,331.5661,262.1389, 64.5190, 64.2264, 10.4210, 45.1587,  18,220.0000,194.1087, 77.9133,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 45.0000,  0.6429,328.5929,328.5929,232.2346,211.2379,210.3886, 11.2912, 39.2780,  17,500.0000,171.9652,211.1962,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 50.0000,  0.9286,350.0000,338.1071,230.7812,324.9997,326.3145, 13.8452, 32.9963,  19,500.0000,170.8890,276.2732,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 50.0000,  0.2143,332.8214,329.5179,262.1389, 71.3185, 70.9717, 11.5466, 44.8102,  18,220.0000,194.1087, 86.8438,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 50.0000,  0.7143,326.2143,326.2143,232.2346,233.0103,232.0095, 12.4699, 39.0580,  17,500.0000,171.9652,236.2360,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 55.0000,  1.0214,350.0000,336.9179,230.7812,357.4996,359.0293, 15.2779, 32.1545,  19,500.0000,170.8890,303.4238,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 55.0000,  0.2357,331.1036,327.4697,262.1389, 78.0453, 77.6398, 12.6676, 44.4595,  18,220.0000,194.1087, 95.8227,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 55.0000,  0.7857,323.8357,323.8357,232.2346,254.4425,253.2786, 13.6371, 38.8369,  17,500.0000,171.9652,261.5489,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 60.0000,  1.1143,350.0000,335.7286,230.7812,389.9994,391.7591, 16.7251, 31.2924,  19,500.0000,170.8890,330.4438,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 60.0000,  0.2571,329.3857,325.4214,262.1389, 84.6984, 84.2299, 13.7842, 44.1067,  18,220.0000,194.1087,104.8468,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 60.0000,  0.8571,321.4572,321.4572,232.2346,275.5349,274.1966, 14.7935, 38.6148,  17,500.0000,171.9652,287.1257,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 65.0000,  1.2071,350.0000,334.5393,230.7812,422.4995,424.5043, 18.1890, 30.4085,  19,500.0000,170.8890,357.3210,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 65.0000,  0.2786,327.6679,323.3732,262.1389, 91.2782, 90.7422, 14.8967, 43.7515,  18,220.0000,194.1087,113.9149,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 65.0000,  0.9286,319.0786,319.0786,232.2346,296.2875,294.7632, 15.9398, 38.3916,  17,500.0000,171.9652,312.9567,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 70.0000,  1.3000,350.0000,333.3500,230.7812,454.9999,457.2650, 19.6716, 29.5007,  19,500.0000,170.8890,384.0425,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 70.0000,  0.3000,325.9500,321.3250,262.1389, 97.7849, 97.1771, 16.0055, 43.3940,  18,220.0000,194.1087,123.0253,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 70.0000,  1.0000,316.7000,316.7000,232.2346,316.7000,314.9784, 17.0766, 38.1673,  17,500.0000,171.9652,339.0328,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 75.0000,  1.3929,350.0000,332.1607,230.7812,487.4999,490.0404, 21.1754, 28.5667,  19,500.0000,170.8890,410.5938,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 75.0000,  0.3214,324.2321,319.2768,262.1389,104.2173,103.5333, 17.1109, 43.0341,  18,220.0000,194.1087,132.1749,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 75.0000,  1.0714,314.3214,314.3214,232.2346,336.7730,334.8426, 18.2046, 37.9419,  17,500.0000,171.9652,365.3456,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 80.0000,  1.4857,350.0000,330.9714,230.7812,519.9999,522.8310, 22.7032, 27.6039,  19,500.0000,170.8890,436.9606,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 80.0000,  0.3429,322.5143,317.2286,262.1389,110.5762,109.8117, 18.2131, 42.6718,  18,220.0000,194.1087,141.3626,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 80.0000,  1.1429,311.9429,311.9429,232.2346,356.5062,354.3555, 19.3242, 37.7153,  17,500.0000,171.9652,391.8862,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 85.0000,  1.5786,350.0000,329.7821,230.7812,552.4999,555.6367, 24.2585, 26.6090,  19,500.0000,170.8890,463.1269,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 85.0000,  0.3643,320.7964,315.1804,262.1389,116.8614,116.0120, 19.3126, 42.3071,  18,220.0000,194.1087,150.5867,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 85.0000,  1.2143,309.5643,309.5643,232.2346,375.8996,373.5172, 20.4362, 37.4876,  17,500.0000,171.9652,418.6464,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 90.0000,  1.6714,350.0000,328.5929,230.7812,584.9998,588.4576, 25.8451, 25.5785,  19,500.0000,170.8890,489.0758,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 90.0000,  0.3857,319.0786,313.1321,262.1389,123.0729,122.1343, 20.4096, 41.9397,  18,220.0000,194.1087,159.8454,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 90.0000,  1.2857,307.1857,307.1857,232.2346,394.9531,392.3276, 21.5408, 37.2587,  17,500.0000,171.9652,445.6183,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站, 95.0000,  1.7643,350.0000,327.4036,230.7812,617.4999,621.2937, 27.4678, 24.5077,  19,500.0000,170.8890,514.7884,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站, 95.0000,  0.4071,317.3607,311.0839,262.1389,129.2109,128.1787, 21.5044, 41.5697,  18,220.0000,194.1087,169.1372,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站, 95.0000,  1.3571,304.8071,304.8071,232.2346,413.6669,410.7868, 22.6386, 37.0285,  17,500.0000,171.9652,472.7939,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,100.0000,  1.8571,350.0000,326.2143,230.7812,649.9998,654.1449, 29.1321, 23.3910,  19,500.0000,170.8890,540.2442,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站,100.0000,  0.4286,315.6429,309.0357,262.1389,135.2753,134.1451, 22.5973, 41.1970,  18,220.0000,194.1087,178.4603,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSH222,P站,100.0000,  1.4286,302.4286,302.4286,232.2346,432.0409,428.8948, 23.7300, 36.7972,  17,500.0000,171.9652,500.1657,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,105.0000,  1.9500,350.0000,325.0250,230.7812,682.4999,687.0113, 30.8451, 22.2216,  19,500.0000,170.8890,565.4202,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站,105.0000,  0.4500,313.9250,306.9875,266.0514,141.2660,140.0335, 23.1236, 41.7875,  17,220.0000,197.0059,192.2525,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SMSH222,P站,105.0000,  1.5000,300.0500,300.0500,232.2346,450.0751,446.6515, 24.8154, 36.5646,  17,500.0000,171.9652,527.7263,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,110.0000,  2.0429,350.0000,323.8357,230.7812,714.9998,719.8927, 32.6160, 20.9906,  19,500.0000,170.8890,590.2903,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站,110.0000,  0.4714,312.2071,304.9393,266.0514,147.1831,145.8438, 24.1880, 41.4219,  17,220.0000,197.0059,201.8375,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SMSH222,P站,110.0000,  1.5714,297.6714,297.6714,232.2346,467.7695,464.0570, 25.8953, 36.3307,  17,500.0000,171.9652,555.4684,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,115.0000,  2.1357,350.0000,322.6464,230.7812,747.4998,752.7894, 34.4562, 19.6864,  19,500.0000,170.8890,614.8248,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站,115.0000,  0.4929,310.4893,302.8911,266.0514,153.0266,151.5763, 25.2512, 41.0536,  17,220.0000,197.0059,211.4490,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SMSH222,P站,115.0000,  1.6429,295.2929,295.2929,232.2346,485.1241,481.1112, 26.9699, 36.0955,  17,500.0000,171.9652,583.3849,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,120.0000,  2.2286,350.0000,321.4571,230.7812,779.9997,785.7012, 36.3817, 18.2934,  19,500.0000,170.8890,638.9883,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站,120.0000,  0.5143,308.7714,300.8429,270.0825,158.7964,157.2306, 25.6911, 41.6676,  16,220.0000,199.9908,226.2427,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSH222,P站,120.0000,  1.7143,292.9143,292.9143,232.2346,502.1389,497.8142, 28.0397, 35.8589,  17,500.0000,171.9652,611.4691,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,125.0000,  2.3214,350.0000,320.2679,230.7812,812.4999,818.6283, 38.4147, 16.7894,  19,500.0000,170.8890,662.7387,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSH222,K站,125.0000,  0.5357,307.0536,298.7946,270.0825,164.4928,162.8072, 26.7279, 41.3066,  16,220.0000,199.9908,236.1105,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSH222,P站,125.0000,  1.7857,290.5357,290.5357,232.2346,518.8139,514.1659, 29.1049, 35.6210,  17,500.0000,171.9652,639.7140,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,130.0000,  2.4143,350.0000,319.0786,233.1361,844.9998,851.5703, 38.9728, 17.1505,  18,500.0000,172.6328,705.7406,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMSH222,K站,130.0000,  0.5571,305.3357,296.7464,274.2376,170.1152,168.3055, 27.1111, 41.9338,  15,220.0000,203.0676,251.6949,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMSH222,P站,130.0000,  1.8571,288.1571,288.1571,232.2346,535.1491,530.1665, 30.1659, 35.3818,  17,500.0000,171.9652,668.1131,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,135.0000,  2.5071,350.0000,317.8893,233.1361,877.4996,884.5275, 41.0811, 15.5568,  18,500.0000,172.6328,729.5950,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMSH222,K站,135.0000,  0.5786,303.6179,294.6982,274.2376,175.6641,173.7258, 28.1227, 41.5801,  15,220.0000,203.0676,261.8166,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMSH222,P站,135.0000,  1.9286,285.7786,285.7786,232.2346,551.1446,545.8157, 31.2230, 35.1411,  17,500.0000,171.9652,696.6599,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,140.0000,  2.6000,350.0000,316.7000,235.5396,909.9996,917.4999, 41.5314, 15.9950,  17,500.0000,174.4125,774.6201,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SMSH222,K站,140.0000,  0.6000,301.9000,292.6500,274.2376,181.1394,179.0682, 29.1339, 41.2240,  15,220.0000,203.0676,271.9570,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMSH222,P站,140.0000,  2.0000,283.4000,283.4000,232.2346,566.8002,561.1138, 32.2764, 34.8989,  17,500.0000,171.9652,725.3480,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,145.0000,  2.6929,350.0000,315.5107,237.9931,942.4999,950.4878, 41.9418, 16.4540,  16,500.0000,176.2293,821.1299,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SMSH222,K站,145.0000,  0.6214,300.1821,290.6018,278.5226,186.5416,184.3331, 29.4395, 41.8739,  14,220.0000,206.2405,288.5921,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMSH222,P站,145.0000,  2.0714,281.0214,281.0214,232.2346,582.1159,576.0604, 33.3266, 34.6553,  17,500.0000,171.9652,754.1709,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH222,S站,150.0000,  2.7857,350.0000,314.3214,240.4983,974.9996,983.4902, 42.3146, 16.9325,  15,500.0000,178.0843,869.1566,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SMSH222,K站,150.0000,  0.6429,298.4643,288.5536,278.5226,191.8693,189.5192, 30.4269, 41.5254,  14,220.0000,206.2405,298.9825,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMSH222,P站,150.0000,  2.1429,278.6429,278.6429,232.2346,597.0920,590.6561, 34.3737, 34.4102,  17,500.0000,171.9652,783.1230,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSH444,S站, 10.0000,  0.1857,350.0000,347.6214,207.7031, 65.0003, 65.1421,  3.6817, 30.5063,  19,450.0000,153.8001, 41.3057,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 10.0000,  0.0429,346.5643,345.9036,236.8416, 14.8534, 14.8190,  2.8856, 41.6564,  15,190.0000,175.3766, 13.8732,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SMSH444,P站, 10.0000,  0.1429,345.2429,345.2429,209.0111, 49.3201, 49.2115,  3.4737, 32.7298,  17,450.0000,154.7687, 33.8122,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 15.0000,  0.2786,350.0000,346.4321,207.7031, 97.5002, 97.7355,  5.5360, 29.4991,  19,450.0000,153.8001, 61.8758,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 15.0000,  0.0643,344.8464,343.8554,236.8416, 22.1692, 22.1110,  4.3050, 41.2444,  15,190.0000,175.3766, 20.9279,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SMSH444,P站, 15.0000,  0.2143,342.8643,342.8643,209.0111, 73.4706, 73.2906,  5.1403, 32.4431,  17,450.0000,154.7687, 51.4486,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 20.0000,  0.3714,350.0000,345.2429,207.7031,130.0002,130.3443,  7.4051, 28.4595,  19,450.0000,153.8001, 82.3651,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 20.0000,  0.0857,343.1286,341.8071,240.5422, 29.4114, 29.3251,  5.5305, 41.8390,  14,190.0000,178.1168, 28.9683,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SMSH444,P站, 20.0000,  0.2857,340.4857,340.4857,209.0111, 97.2814, 97.0184,  6.7673, 32.1542,  17,450.0000,154.7687, 69.5380,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 25.0000,  0.4643,350.0000,344.0536,207.7031,162.5001,162.9681,  9.2939, 27.3840,  19,450.0000,153.8001,102.7532,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 25.0000,  0.1071,341.4107,339.7589,240.5422, 36.5800, 36.4612,  6.8815, 41.4348,  14,190.0000,178.1168, 36.3910,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SMSH444,P站, 25.0000,  0.3571,338.1071,338.1071,209.0111,120.7524,120.3950,  8.3590, 31.8629,  17,450.0000,154.7687, 88.0581,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 30.0000,  0.5571,350.0000,342.8643,207.7031,195.0000,195.6071, 11.2080, 26.2679,  19,450.0000,153.8001,123.0190,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 30.0000,  0.1286,339.6929,337.7107,240.5422, 43.6757, 43.5200,  8.2223, 41.0274,  14,190.0000,178.1168, 43.8806,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SMSH444,P站, 30.0000,  0.4286,335.7286,335.7286,209.0111,143.8827,143.4196,  9.9190, 31.5692,  17,450.0000,154.7687,106.9876,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 35.0000,  0.6500,350.0000,341.6750,207.7031,227.4999,228.2612, 13.1537, 25.1060,  19,450.0000,153.8001,143.1396,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 35.0000,  0.1500,337.9750,335.6625,244.3604, 50.6963, 50.4993,  9.2628, 41.6498,  13,190.0000,180.9441, 53.0306,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SMSH444,P站, 35.0000,  0.5000,333.3500,333.3500,209.0111,166.6749,166.0945, 11.4507, 31.2730,  17,450.0000,154.7687,126.3094,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 40.0000,  0.7429,350.0000,340.4857,207.7031,259.9999,260.9305, 15.1387, 23.8914,  19,450.0000,153.8001,163.0907,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 40.0000,  0.1714,336.2571,333.6143,244.3604, 57.6440, 57.4014, 10.5468, 41.2505,  13,190.0000,180.9441, 60.8648,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SMSH444,P站, 40.0000,  0.5714,330.9714,330.9714,209.0111,189.1265,188.4174, 12.9567, 30.9743,  17,450.0000,154.7687,146.0038,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 45.0000,  0.8357,350.0000,339.2964,207.7031,292.4998,293.6149, 17.1723, 22.6157,  19,450.0000,153.8001,182.8452,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 45.0000,  0.1929,334.5393,331.5661,248.3017, 64.5180, 64.2255, 11.4728, 41.8889,  12,190.0000,183.8625, 70.8314,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SMSH444,P站, 45.0000,  0.6429,328.5929,328.5929,209.0111,211.2383,210.3891, 14.4395, 30.6730,  17,450.0000,154.7687,166.0550,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 50.0000,  0.9286,350.0000,338.1071,207.7031,324.9997,326.3145, 19.2662, 21.2679,  19,450.0000,153.8001,202.3732,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 50.0000,  0.2143,332.8214,329.5179,248.3017, 71.3185, 70.9717, 12.7067, 41.4979,  12,190.0000,183.8625, 78.9997,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SMSH444,P站, 50.0000,  0.7143,326.2143,326.2143,209.0111,233.0103,232.0095, 15.9011, 30.3690,  17,450.0000,154.7687,186.4474,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 55.0000,  1.0214,350.0000,336.9179,207.7031,357.4996,359.0293, 21.4358, 19.8331,  19,450.0000,153.8001,221.6402,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 55.0000,  0.2357,331.1036,327.4697,248.3017, 78.0453, 77.6398, 13.9349, 41.1037,  12,190.0000,183.8625, 87.2187,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SMSH444,P站, 55.0000,  0.7857,323.8357,323.8357,209.0111,254.4425,253.2786, 17.3436, 30.0622,  17,450.0000,154.7687,207.1664,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 60.0000,  1.1143,350.0000,335.7286,207.7031,389.9994,391.7591, 23.7022, 18.2909,  19,450.0000,153.8001,240.6060,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 60.0000,  0.2571,329.3857,325.4214,252.3722, 84.6984, 84.2299, 14.7192, 41.7693,  11,190.0000,186.8767, 98.2801,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SMSH444,P站, 60.0000,  0.8571,321.4572,321.4572,209.0111,275.5349,274.1966, 18.7686, 29.7525,  17,450.0000,154.7687,228.1982,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 65.0000,  1.2071,350.0000,334.5393,207.7031,422.4995,424.5043, 26.0958, 16.6115,  19,450.0000,153.8001,259.2221,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSH444,K站, 65.0000,  0.2786,327.6679,323.3732,252.3722, 91.2782, 90.7422, 15.9037, 41.3836,  11,190.0000,186.8767,106.8190,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SMSH444,P站, 65.0000,  0.9286,319.0786,319.0786,209.0111,296.2875,294.7632, 20.1777, 29.4399,  17,450.0000,154.7687,249.5296,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 70.0000,  1.3000,350.0000,333.3500,209.8225,454.9999,457.2650, 27.2140, 16.8064,  18,450.0000,155.3695,288.6409,740.3461,660.3461,209.8225,155.3695,
测试1493816327,SMSH444,K站, 70.0000,  0.3000,325.9500,321.3250,252.3722, 97.7849, 97.1771, 17.0841, 40.9949,  11,190.0000,186.8767,115.4020,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SMSH444,P站, 70.0000,  1.0000,316.7000,316.7000,209.0111,316.7000,314.9784, 21.5723, 29.1243,  17,450.0000,154.7687,271.1479,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 75.0000,  1.3929,350.0000,332.1607,211.9856,487.4999,490.0404, 28.2554, 17.0339,  17,450.0000,156.9712,319.4122,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SMSH444,K站, 75.0000,  0.3214,324.2321,319.2768,256.5784,104.2173,103.5333, 17.7426, 41.6871,  10,190.0000,189.9913,127.5625,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SMSH444,P站, 75.0000,  1.0714,314.3214,314.3214,209.0111,336.7730,334.8426, 22.9537, 28.8054,  17,450.0000,154.7687,293.0417,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 80.0000,  1.4857,350.0000,330.9714,214.1938,519.9999,522.8310, 29.2249, 17.2927,  16,450.0000,158.6063,351.5521,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SMSH444,K站, 80.0000,  0.3429,322.5143,317.2286,256.5784,110.5762,109.8117, 18.8839, 41.3071,  10,190.0000,189.9913,136.4533,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SMSH444,P站, 80.0000,  1.1429,311.9429,311.9429,209.0111,356.5062,354.3555, 24.3230, 28.4834,  17,450.0000,154.7687,315.1992,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 85.0000,  1.5786,350.0000,329.7821,214.1938,552.4999,555.6367, 31.5913, 15.5659,  16,450.0000,158.6063,371.4869,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SMSH444,K站, 85.0000,  0.3643,320.7964,315.1804,256.5784,116.8614,116.0120, 20.0224, 40.9243,  10,190.0000,189.9913,145.3812,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SMSH444,P站, 85.0000,  1.2143,309.5643,309.5643,209.0111,375.8996,373.5172, 25.6813, 28.1579,  17,450.0000,154.7687,337.6096,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 90.0000,  1.6714,350.0000,328.5929,216.4485,584.9998,588.4576, 32.4255, 15.9039,  15,450.0000,160.2759,405.6051,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SMSH444,K站, 90.0000,  0.3857,319.0786,313.1321,260.9272,123.0729,122.1343, 20.5671, 41.6427,   9,190.0000,193.2115,158.6534,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SMSH444,P站, 90.0000,  1.2857,307.1857,307.1857,209.0111,394.9531,392.3276, 27.0297, 27.8290,  17,450.0000,154.7687,360.2624,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站, 95.0000,  1.7643,350.0000,327.4036,218.7511,617.4999,621.2937, 33.1964, 16.2713,  14,450.0000,161.9810,441.1399,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SMSH444,K站, 95.0000,  0.4071,317.3607,311.0839,260.9272,129.2109,128.1787, 21.6701, 41.2688,   9,190.0000,193.2115,167.8813,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SMSH444,P站, 95.0000,  1.3571,304.8071,304.8071,209.0111,413.6669,410.7868, 28.3691, 27.4964,  17,450.0000,154.7687,383.1474,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,100.0000,  1.8571,350.0000,326.2143,221.1033,649.9998,654.1449, 33.9081, 16.6664,  13,450.0000,163.7227,478.1147,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SMSH444,K站,100.0000,  0.4286,315.6429,309.0357,265.4259,135.2753,134.1451, 22.1418, 42.0012,   8,190.0000,196.5427,182.0207,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SMSH444,P站,100.0000,  1.4286,302.4286,302.4286,209.0111,432.0409,428.8948, 29.7004, 27.1601,  17,450.0000,154.7687,406.2548,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,105.0000,  1.9500,350.0000,325.0250,223.5066,682.4999,687.0113, 34.5644, 17.0872,  12,450.0000,165.5023,516.5554,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SMSH444,K站,105.0000,  0.4500,313.9250,306.9875,265.4259,141.2660,140.0335, 23.2116, 41.6362,   8,190.0000,196.5427,191.5455,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SMSH444,P站,105.0000,  1.5000,300.0500,300.0500,209.0111,450.0751,446.6515, 31.0245, 26.8199,  17,450.0000,154.7687,429.5752,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,110.0000,  2.0429,350.0000,323.8357,223.5066,714.9998,719.8927, 36.8048, 15.4147,  12,450.0000,165.5023,538.4675,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SMSH444,K站,110.0000,  0.4714,312.2071,304.9393,265.4259,147.1831,145.8438, 24.2800, 41.2686,   8,190.0000,196.5427,201.0980,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SMSH444,P站,110.0000,  1.5714,297.6714,297.6714,209.0111,467.7695,464.0570, 32.3421, 26.4757,  17,450.0000,154.7687,453.0994,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,115.0000,  2.1357,350.0000,322.6464,225.9627,747.4998,752.7894, 37.3310, 15.9236,  11,450.0000,167.3210,579.0407,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SMSH444,K站,115.0000,  0.4929,310.4893,302.8911,265.4259,153.0266,151.5763, 25.3473, 40.8983,   8,190.0000,196.5427,210.6770,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SMSH444,P站,115.0000,  1.6429,295.2929,295.2929,209.0111,485.1241,481.1112, 33.6539, 26.1272,  17,450.0000,154.7687,476.8183,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,120.0000,  2.2286,350.0000,321.4571,228.4734,779.9997,785.7012, 37.8109, 16.4530,  10,450.0000,169.1801,621.1482,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SMSH444,K站,120.0000,  0.5143,308.7714,300.8429,270.0825,158.7964,157.2306, 25.6911, 41.6676,   7,190.0000,199.9908,226.2427,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSH444,P站,120.0000,  1.7143,292.9143,292.9143,209.0111,502.1389,497.8142, 34.9608, 25.7744,  17,450.0000,154.7687,500.7236,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,125.0000,  2.3214,350.0000,320.2679,231.0405,812.4999,818.6283, 38.2476, 17.0013,   9,450.0000,171.0810,664.8225,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMSH444,K站,125.0000,  0.5357,307.0536,298.7946,270.0825,164.4928,162.8072, 26.7279, 41.3066,   7,190.0000,199.9908,236.1105,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSH444,P站,125.0000,  1.7857,290.5357,290.5357,209.0111,518.8139,514.1659, 36.2635, 25.4170,  17,450.0000,154.7687,524.8065,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,130.0000,  2.4143,350.0000,319.0786,231.0405,844.9998,851.5703, 40.3963, 15.3773,   9,450.0000,171.0810,688.2242,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMSH444,K站,130.0000,  0.5571,305.3357,296.7464,270.0825,170.1152,168.3055, 27.7640, 40.9430,   7,190.0000,199.9908,245.9994,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSH444,P站,130.0000,  1.8571,288.1571,288.1571,209.0111,535.1491,530.1665, 37.5625, 25.0549,  17,450.0000,154.7687,549.0590,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,135.0000,  2.5071,350.0000,317.8893,233.6660,877.4996,884.5275, 40.7066, 16.0169,   8,450.0000,173.0251,734.1867,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SMSH444,K站,135.0000,  0.5786,303.6179,294.6982,274.9054,175.6641,173.7258, 28.0175, 41.7368,   6,190.0000,203.5621,262.7614,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMSH444,P站,135.0000,  1.9286,285.7786,285.7786,209.0111,551.1446,545.8157, 38.8587, 24.6878,  17,450.0000,154.7687,573.4729,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,140.0000,  2.6000,350.0000,316.7000,236.3518,909.9996,917.4999, 40.9836, 16.6681,   7,450.0000,175.0139,781.7984,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SMSH444,K站,140.0000,  0.6000,301.9000,292.6500,274.9054,181.1394,179.0682, 29.0250, 41.3826,   6,190.0000,203.5621,272.9359,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMSH444,P站,140.0000,  2.0000,283.4000,283.4000,209.0111,566.8002,561.1138, 40.1526, 24.3155,  17,450.0000,154.7687,598.0404,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,145.0000,  2.6929,350.0000,315.5107,239.1001,942.4999,950.4878, 41.2294, 17.3296,   6,450.0000,177.0489,831.0991,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMSH444,K站,145.0000,  0.6214,300.1821,290.6018,274.9054,186.5416,184.3331, 30.0324, 41.0259,   6,190.0000,203.5621,283.1284,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMSH444,P站,145.0000,  2.0714,281.0214,281.0214,209.0111,582.1159,576.0604, 41.4449, 23.9378,  17,450.0000,154.7687,622.7536,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSH444,S站,150.0000,  2.7857,350.0000,314.3214,239.1001,974.9996,983.4902, 43.2528, 15.7947,   6,450.0000,177.0489,856.1340,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMSH444,K站,150.0000,  0.6429,298.4643,288.5536,279.9037,191.8693,189.5192, 30.2007, 41.8436,   5,190.0000,207.2632,301.1286,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMSH444,P站,150.0000,  2.1429,278.6429,278.6429,209.0111,597.0920,590.6561, 42.7363, 23.5544,  17,450.0000,154.7687,647.6053,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMFL222,S站, 10.0000,  0.1300,500.0000,498.6786,262.6131, 65.0000, 65.0929,  3.6303, 15.6673,   7,500.0000,194.4599, 20.5778,740.3461,660.3461,262.6131,194.4599,
测试1493816327,SMFL222,K站, 10.0000,  0.0300,498.0914,497.7243,336.3292, 14.9427, 14.9205,  1.4434, 41.5948,   3,220.0000,249.0452, 13.5860,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFL222,P站, 10.0000,  0.1000,497.3573,497.3573,264.2790, 49.7357, 49.6645,  3.1895, 18.3559,   5,500.0000,195.6935, 18.0680,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SMFL222,S站, 15.0000,  0.1950,500.0000,498.0180,265.6668, 97.5000, 97.6504,  4.8736, 16.9441,   6,500.0000,196.7211, 34.5398,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SMFL222,K站, 15.0000,  0.0450,497.1370,496.5865,336.3292, 22.3712, 22.3345,  2.1601, 41.3599,   3,220.0000,249.0452, 20.4282,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFL222,P站, 15.0000,  0.1500,496.0359,496.0359,264.2790, 74.4054, 74.2902,  4.7030, 17.9621,   5,500.0000,195.6935, 27.6291,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SMFL222,S站, 20.0000,  0.2600,500.0000,497.3573,265.6668,130.0000,130.2154,  6.5444, 15.9712,   6,500.0000,196.7211, 45.9121,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SMFL222,K站, 20.0000,  0.0600,496.1827,495.4487,336.3292, 29.7710, 29.7179,  2.8737, 41.1240,   3,220.0000,249.0452, 27.3020,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFL222,P站, 20.0000,  0.2000,494.7146,494.7146,264.2790, 98.9429, 98.7781,  6.1749, 17.5598,   5,500.0000,195.6935, 37.5114,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SMFL222,S站, 25.0000,  0.3250,500.0000,496.6966,268.7923,162.5000,162.7878,  7.4438, 17.2585,   5,500.0000,199.0354, 63.1108,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SMFL222,K站, 25.0000,  0.0750,495.2284,494.3108,336.3292, 37.1421, 37.0704,  3.5842, 40.8869,   3,220.0000,249.0452, 34.2067,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SMFL222,P站, 25.0000,  0.2500,493.3932,493.3932,267.3532,123.3483,123.1282,  6.9841, 19.1685,   4,500.0000,197.9698, 51.8357,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFL222,S站, 30.0000,  0.3900,500.0000,496.0359,268.7923,195.0000,195.3677,  9.0026, 16.3152,   5,500.0000,199.0354, 75.4913,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SMFL222,K站, 30.0000,  0.0900,494.2741,493.1730,342.7970, 44.4847, 44.3922,  4.1218, 41.8921,   2,220.0000,253.8345, 42.8370,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFL222,P站, 30.0000,  0.3000,492.0719,492.0719,267.3532,147.6216,147.3406,  8.2867, 18.7955,   4,500.0000,197.9698, 63.0744,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFL222,S站, 35.0000,  0.4550,500.0000,495.3753,268.7923,227.5000,227.9549, 10.6041, 15.3157,   5,500.0000,199.0354, 87.7453,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SMFL222,K站, 35.0000,  0.1050,493.3198,492.0351,342.7970, 51.7986, 51.6832,  4.7996, 41.6630,   2,220.0000,253.8345, 50.0800,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFL222,P站, 35.0000,  0.3500,490.7505,490.7505,267.3532,171.7627,171.4153,  9.5680, 18.4153,   4,500.0000,197.9698, 74.5700,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFL222,S站, 40.0000,  0.5200,500.0000,494.7146,271.9922,260.0000,260.5496, 11.1329, 16.6971,   4,500.0000,201.4049,109.0137,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SMFL222,K站, 40.0000,  0.1200,492.3655,490.8973,342.7970, 59.0839, 58.9434,  5.4751, 41.4329,   2,220.0000,253.8345, 57.3506,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFL222,P站, 40.0000,  0.4000,489.4291,489.4291,267.3532,195.7717,195.3522, 10.8311, 18.0273,   4,500.0000,197.9698, 86.3106,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFL222,S站, 45.0000,  0.5850,500.0000,494.0539,271.9922,292.5000,293.1517, 12.6430, 15.7330,   4,500.0000,201.4049,122.2026,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SMFL222,K站, 45.0000,  0.1350,491.4111,489.7595,342.7970, 66.3405, 66.1729,  6.1485, 41.2017,   2,220.0000,253.8345, 64.6484,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFL222,P站, 45.0000,  0.4500,488.1078,488.1078,267.3532,219.6485,219.1514, 12.0789, 17.6311,   4,500.0000,197.9698, 98.2852,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SMFL222,S站, 50.0000,  0.6500,500.0000,493.3932,275.2692,325.0000,325.7613, 13.0101, 17.1142,   3,500.0000,203.8315,146.2880,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SMFL222,K站, 50.0000,  0.1500,490.4568,488.6216,342.7970, 73.5685, 73.3716,  6.8198, 40.9694,   2,220.0000,253.8345, 71.9725,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SMFL222,P站, 50.0000,  0.5000,486.7864,486.7864,270.4998,243.3932,242.8128, 12.3916, 19.2597,   3,500.0000,200.2998,118.0366,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFL222,S站, 55.0000,  0.7150,500.0000,492.7325,275.2692,357.5000,358.3782, 14.4410, 16.1858,   3,500.0000,203.8315,160.3740,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SMFL222,K站, 55.0000,  0.1650,489.5025,487.4838,349.5185, 80.7679, 80.5395,  7.2027, 41.9994,   1,220.0000,258.8117, 82.4590,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFL222,P站, 55.0000,  0.5500,485.4651,485.4651,270.4998,267.0058,266.3365, 13.5345, 18.8928,   3,500.0000,200.2998,131.1443,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFL222,S站, 60.0000,  0.7800,500.0000,492.0719,275.2692,390.0000,391.0026, 15.9197, 15.2024,   3,500.0000,203.8315,174.2980,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SMFL222,K站, 60.0000,  0.1800,488.5482,486.3460,349.5185, 87.9387, 87.6767,  7.8455, 41.7752,   1,220.0000,258.8117, 90.1137,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFL222,P站, 60.0000,  0.6000,484.1437,484.1437,270.4998,290.4862,289.7225, 14.6681, 18.5190,   3,500.0000,200.2998,144.4517,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFL222,S站, 65.0000,  0.8450,500.0000,491.4112,278.6261,422.5000,423.6344, 16.0433, 16.6714,   2,500.0000,206.3172,202.1476,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SMFL222,K站, 65.0000,  0.1950,487.5939,485.2081,349.5185, 95.0808, 94.7831,  8.4866, 41.5500,   1,220.0000,258.8117, 97.7923,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFL222,P站, 65.0000,  0.6500,482.8224,482.8224,270.4998,313.8345,312.9707, 15.7941, 18.1377,   3,500.0000,200.2998,157.9511,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFL222,S站, 70.0000,  0.9100,500.0000,490.7505,278.6261,455.0000,456.2737, 17.4469, 15.7294,   2,500.0000,206.3172,216.9416,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SMFL222,K站, 70.0000,  0.2100,486.6396,484.0703,349.5185,102.1943,101.8587,  9.1262, 41.3238,   1,220.0000,258.8117,105.4941,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFL222,P站, 70.0000,  0.7000,481.5010,481.5010,270.4998,337.0507,336.0811, 16.9139, 17.7485,   3,500.0000,200.2998,171.6353,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SMFL222,S站, 75.0000,  0.9750,500.0000,490.0898,282.0659,487.5000,488.9204, 17.4817, 17.1870,   1,500.0000,208.8643,247.4526,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SMFL222,K站, 75.0000,  0.2250,485.6852,482.9324,349.5185,109.2792,108.9035,  9.7644, 41.0965,   1,220.0000,258.8117,113.2186,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFL222,P站, 75.0000,  0.7500,480.1796,480.1796,273.7213,360.1347,359.0538, 16.9255, 19.3930,   2,500.0000,202.6853,196.1401,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFL222,S站, 80.0000,  1.0400,500.0000,489.4291,282.0659,520.0000,521.5744, 18.8168, 16.2855,   1,500.0000,208.8643,263.1006,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SMFL222,K站, 80.0000,  0.2400,484.7309,481.7946,349.5185,116.3354,115.9176, 10.4013, 40.8683,   1,220.0000,258.8117,120.9652,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SMFL222,P站, 80.0000,  0.8000,478.8583,478.8583,273.7213,383.0866,381.8888, 17.9669, 19.0330,   2,500.0000,202.6853,210.8284,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFL222,S站, 85.0000,  1.1050,500.0000,488.7685,282.0659,552.5000,554.2360, 20.1987, 15.3326,   1,500.0000,208.8643,278.5679,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SMFL222,K站, 85.0000,  0.2550,483.7766,480.6568,356.5089,123.3630,122.9009, 10.6275, 41.9310,   0,220.0000,263.9879,133.6390,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站, 85.0000,  0.8500,477.5369,477.5369,273.7213,405.9064,404.5860, 19.0045, 18.6662,   2,500.0000,202.6853,225.6796,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFL222,S站, 90.0000,  1.1700,500.0000,488.1078,285.5918,585.0000,586.9049, 20.0519, 16.8680,   0,500.0000,211.4751,312.7400,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站, 90.0000,  0.2700,482.8223,479.5189,356.5089,130.3620,129.8535, 11.2390, 41.7109,   0,220.0000,263.9879,141.7103,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站, 90.0000,  0.9000,476.2156,476.2156,273.7213,428.5940,427.1455, 20.0391, 18.2924,   2,500.0000,202.6853,240.6878,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFL222,S站, 95.0000,  1.2350,500.0000,487.4471,285.5918,617.5000,619.5813, 21.3651, 15.9606,   0,500.0000,211.4751,329.0544,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站, 95.0000,  0.2850,481.8680,478.3811,356.5089,137.3324,136.7753, 11.8495, 41.4899,   0,220.0000,263.9879,149.8017,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站, 95.0000,  0.9500,474.8942,474.8942,273.7213,451.1495,449.5673, 21.0717, 17.9110,   2,500.0000,202.6853,255.8479,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFL222,S站,100.0000,  1.3000,500.0000,486.7864,285.5918,650.0000,652.2651, 22.7279, 15.0000,   0,500.0000,211.4751,345.1731,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,100.0000,  0.3000,480.9137,477.2433,356.5089,144.2741,143.6663, 12.4590, 41.2679,   0,220.0000,263.9879,157.9125,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,100.0000,  1.0000,473.5729,473.5729,273.7213,473.5729,471.8513, 22.1033, 17.5216,   2,500.0000,202.6853,271.1544,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SMFL222,S站,105.0000,  1.3650,500.0000,486.1258,285.5918,682.5000,684.9563, 24.1513, 13.9751,   0,500.0000,211.4751,361.0745,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,105.0000,  0.3150,479.9593,476.1054,356.5089,151.1872,150.5265, 13.0675, 41.0449,   0,220.0000,263.9879,166.0424,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,105.0000,  1.0500,472.2515,472.2515,277.0204,495.8641,493.9975, 21.8428, 19.2151,   1,500.0000,205.1282,300.7972,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SMFL222,S站,110.0000,  1.4300,500.0000,485.4651,285.5918,715.0000,717.6549, 25.6508, 12.8705,   0,500.0000,211.4751,376.7328,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,110.0000,  0.3300,479.0050,474.9676,356.5089,158.0717,157.3560, 13.6752, 40.8208,   0,220.0000,263.9879,174.1908,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,110.0000,  1.1000,470.9301,470.9301,277.0204,518.0232,516.0060, 22.8101, 18.8561,   1,500.0000,205.1282,317.0121,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SMFL222,S站,115.0000,  1.4950,500.0000,484.8044,285.5918,747.5000,750.3610, 27.2492, 11.6638,   0,500.0000,211.4751,392.1159,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,115.0000,  0.3450,478.0507,473.8297,356.5089,164.9275,164.1547, 14.2821, 40.5958,   0,220.0000,263.9879,182.3573,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,115.0000,  1.1500,469.6088,469.6088,277.0204,540.0501,537.8768, 23.7769, 18.4904,   1,500.0000,205.1282,333.3588,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SMFL222,S站,120.0000,  1.5600,500.0000,484.1437,285.5918,780.0000,783.0745, 28.9823, 10.3190,   0,500.0000,211.4751,407.1822,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,120.0000,  0.3600,477.0964,472.6919,356.5089,171.7547,170.9227, 14.8883, 40.3697,   0,220.0000,263.9879,190.5413,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,120.0000,  1.2000,468.2874,468.2874,277.0204,561.9449,559.6098, 24.7440, 18.1176,   1,500.0000,205.1282,349.8329,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SMFL222,S站,125.0000,  1.6250,500.0000,483.4830,285.5918,812.5000,815.7954, 30.9136,  8.7728,   0,500.0000,211.4751,421.8742,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,125.0000,  0.3750,476.1421,471.5541,356.5089,178.5533,177.6598, 15.4937, 40.1426,   0,220.0000,263.9879,198.7425,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,125.0000,  1.2500,466.9661,466.9661,277.0204,583.7076,581.2051, 25.7120, 17.7372,   1,500.0000,205.1282,366.4301,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SMFL222,S站,130.0000,  1.6900,500.0000,482.8224,285.5918,845.0000,848.5238, 33.1773,  6.8912,   0,500.0000,211.4751,436.1037,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,130.0000,  0.3900,475.1878,470.4162,356.5089,185.3232,184.3662, 16.0985, 39.9144,   0,220.0000,263.9879,206.9603,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,130.0000,  1.3000,465.6447,465.6447,280.4001,605.3381,602.6626, 25.3026, 19.4379,   0,500.0000,207.6308,400.1588,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SMFL222,S站,135.0000,  1.7575,499.3019,481.4386,285.5918,877.5000,881.2686, 35.5714,  4.9982,   0,500.0000,211.4751,453.1556,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,135.0000,  0.4056,473.4993,468.5373,356.5089,192.0353,191.0101, 16.7051, 39.7643,   0,220.0000,263.9879,215.7597,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,135.0000,  1.3519,463.5753,463.5753,280.4001,626.7018,623.8408, 26.1322, 19.2910,   0,500.0000,207.6308,419.7613,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SMFL222,S站,140.0000,  1.8335,496.3100,477.6735,285.5918,910.0000,914.0543, 36.4653,  4.9984,   0,500.0000,211.4751,481.6750,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,140.0000,  0.4231,469.3904,464.2137,356.5089,198.6097,197.5048, 17.3209, 39.8715,   0,220.0000,263.9879,226.5530,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,140.0000,  1.4104,459.0369,459.0369,277.0204,647.4297,644.3523, 28.0711, 17.7569,   1,500.0000,205.1282,429.0071,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SMFL222,S站,145.0000,  1.9107,493.2775,473.8567,285.5918,942.5000,946.8545, 37.3579,  4.9965,   0,500.0000,211.4751,511.1058,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,145.0000,  0.4409,465.2251,459.8305,356.5089,205.1309,203.9422, 17.9397, 39.9797,   0,220.0000,263.9879,237.5947,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,145.0000,  1.4698,454.4359,454.4359,277.0204,667.9122,664.6074, 28.5996, 18.3208,   1,500.0000,205.1282,456.6706,612.5112,532.5112,277.0204,205.1282,
