CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SMFL222,S站,150.0000,  1.9890,490.1958,469.9790,285.5918,975.0000,979.6698, 38.2447,  4.9990,   0,500.0000,211.4751,541.5071,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL222,K站,150.0000,  0.4590,460.9936,455.3779,356.5089,211.5962,210.3194, 18.5620, 40.0898,   0,220.0000,263.9879,248.8990,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SMFL222,P站,150.0000,  1.5300,449.7622,449.7622,277.0204,688.1366,684.5931, 29.1324, 18.8777,   1,500.0000,205.1282,485.2260,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SMFL444,S站, 10.0000,  0.1300,500.0000,498.6786,260.2862, 65.0000, 65.0929,  4.0539, 13.7230,  -1,450.0000,192.7368, 18.4620,740.3461,660.3461,260.2862,192.7368,
测试1493816327,SMFL444,K站, 10.0000,  0.0300,498.0914,497.7243,320.7230, 14.9427, 14.9205,  1.6139, 38.3488,  -2,190.0000,237.4891, 12.1517,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SMFL444,P站, 10.0000,  0.1000,497.3573,497.3573,265.3070, 49.7357, 49.6645,  3.0873, 19.0136,  -4,450.0000,196.4547, 18.6620,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFL444,S站, 15.0000,  0.1950,500.0000,498.0180,263.6232, 97.5000, 97.6504,  5.2605, 15.4195,  -2,450.0000,195.2078, 32.0553,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SMFL444,K站, 15.0000,  0.0450,497.1370,496.5865,320.7230, 22.3712, 22.3345,  2.4139, 38.0851,  -2,190.0000,237.4891, 18.2822,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SMFL444,P站, 15.0000,  0.1500,496.0359,496.0359,265.3070, 74.4054, 74.2902,  4.5562, 18.6348,  -4,450.0000,196.4547, 28.5053,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFL444,S站, 20.0000,  0.2600,500.0000,497.3573,263.6232,130.0000,130.2154,  7.0811, 14.3377,  -2,450.0000,195.2078, 42.5721,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SMFL444,K站, 20.0000,  0.0600,496.1827,495.4487,327.5469, 29.7710, 29.7179,  3.0508, 39.3320,  -3,190.0000,242.5421, 25.7180,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFL444,P站, 20.0000,  0.2000,494.7146,494.7146,265.3070, 98.9429, 98.7781,  5.9864, 18.2483,  -4,450.0000,196.4547, 38.6623,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFL444,S站, 25.0000,  0.3250,500.0000,496.6966,263.6232,162.5000,162.7878,  8.9647, 13.1694,  -2,450.0000,195.2078, 52.9536,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SMFL444,K站, 25.0000,  0.0750,495.2284,494.3108,327.5469, 37.1421, 37.0704,  3.8043, 39.0793,  -3,190.0000,242.5421, 32.2313,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFL444,P站, 25.0000,  0.2500,493.3932,493.3932,265.3070,123.3483,123.1282,  7.3840, 17.8538,  -4,450.0000,196.4547, 49.1151,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFL444,S站, 30.0000,  0.3900,500.0000,496.0359,267.0468,195.0000,195.3677,  9.5315, 14.9828,  -3,450.0000,197.7430, 71.5601,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SMFL444,K站, 30.0000,  0.0900,494.2741,493.1730,327.5469, 44.4847, 44.3922,  4.5545, 38.8252,  -3,190.0000,242.5421, 38.7763,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFL444,P站, 30.0000,  0.3000,492.0719,492.0719,265.3070,147.6216,147.3406,  8.7543, 17.4506,  -4,450.0000,196.4547, 59.8476,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFL444,S站, 35.0000,  0.4550,500.0000,495.3753,267.0468,227.5000,227.9549, 11.2555, 13.8827,  -3,450.0000,197.7430, 83.1091,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SMFL444,K站, 35.0000,  0.1050,493.3198,492.0351,327.5469, 51.7986, 51.6832,  5.3015, 38.5697,  -3,190.0000,242.5421, 45.3523,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFL444,P站, 35.0000,  0.3500,490.7505,490.7505,265.3070,171.7627,171.4153, 10.1017, 17.0383,  -4,450.0000,196.4547, 70.8455,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SMFL444,S站, 40.0000,  0.5200,500.0000,494.7146,267.0468,260.0000,260.5496, 13.0585, 12.6895,  -3,450.0000,197.7430, 94.4791,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SMFL444,K站, 40.0000,  0.1200,492.3655,490.8973,327.5469, 59.0839, 58.9434,  6.0457, 38.3128,  -3,190.0000,242.5421, 51.9585,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFL444,P站, 40.0000,  0.4000,489.4291,489.4291,268.7541,195.7717,195.3522, 10.4723, 18.9235,  -5,450.0000,199.0071, 89.0914,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFL444,S站, 45.0000,  0.5850,500.0000,494.0539,270.5606,292.5000,293.1517, 13.1912, 14.6183,  -4,450.0000,200.3449,117.6504,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SMFL444,K站, 45.0000,  0.1350,491.4111,489.7595,327.5469, 66.3405, 66.1729,  6.7871, 38.0544,  -3,190.0000,242.5421, 58.5939,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SMFL444,P站, 45.0000,  0.4500,488.1078,488.1078,268.7541,219.6485,219.1514, 11.6815, 18.5477,  -5,450.0000,199.0071,101.3867,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFL444,S站, 50.0000,  0.6500,500.0000,493.3932,270.5606,325.0000,325.7613, 14.8544, 13.5043,  -4,450.0000,200.3449,130.1130,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SMFL444,K站, 50.0000,  0.1500,490.4568,488.6216,334.6675, 73.5685, 73.3716,  7.1740, 39.3397,  -4,190.0000,247.8147, 68.4374,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFL444,P站, 50.0000,  0.5000,486.7864,486.7864,268.7541,243.3932,242.8128, 12.8778, 18.1645,  -5,450.0000,199.0071,113.9023,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFL444,S站, 55.0000,  0.7150,500.0000,492.7325,274.1681,357.5000,358.3782, 14.8628, 15.3732,  -5,450.0000,203.0161,156.3509,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SMFL444,K站, 55.0000,  0.1650,489.5025,487.4838,334.6675, 80.7679, 80.5395,  7.8771, 39.0924,  -4,190.0000,247.8147, 75.4406,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFL444,P站, 55.0000,  0.5500,485.4651,485.4651,268.7541,267.0058,266.3365, 14.0633, 17.7733,  -5,450.0000,199.0071,126.6291,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFL444,S站, 60.0000,  0.7800,500.0000,492.0719,274.1681,390.0000,391.0026, 16.4076, 14.3312,  -5,450.0000,203.0161,169.8600,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SMFL444,K站, 60.0000,  0.1800,488.5482,486.3460,334.6675, 87.9387, 87.6767,  8.5781, 38.8438,  -4,190.0000,247.8147, 82.4699,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFL444,P站, 60.0000,  0.6000,484.1437,484.1437,268.7541,290.4862,289.7225, 15.2401, 17.3736,  -5,450.0000,199.0071,139.5585,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SMFL444,S站, 65.0000,  0.8450,500.0000,491.4112,274.1681,422.5000,423.6344, 18.0253, 13.2091,  -5,450.0000,203.0161,183.1663,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SMFL444,K站, 65.0000,  0.1950,487.5939,485.2081,334.6675, 95.0808, 94.7831,  9.2772, 38.5939,  -4,190.0000,247.8147, 89.5246,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFL444,P站, 65.0000,  0.6500,482.8224,482.8224,272.2918,313.8345,312.9707, 15.2327, 19.2556,  -6,450.0000,201.6268,163.1965,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFL444,S站, 70.0000,  0.9100,500.0000,490.7505,277.8731,455.0000,456.2737, 17.7698, 15.1683,  -6,450.0000,205.7596,213.5919,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SMFL444,K站, 70.0000,  0.2100,486.6396,484.0703,334.6675,102.1943,101.8587,  9.9746, 38.3425,  -4,190.0000,247.8147, 96.6041,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFL444,P站, 70.0000,  0.7000,481.5010,481.5010,272.2918,337.0507,336.0811, 16.3130, 18.8911,  -6,450.0000,201.6268,177.2526,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFL444,S站, 75.0000,  0.9750,500.0000,490.0898,277.8731,487.5000,488.9204, 19.2721, 14.1262,  -6,450.0000,205.7596,227.9211,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SMFL444,K站, 75.0000,  0.2250,485.6852,482.9324,334.6675,109.2792,108.9035, 10.6702, 38.0898,  -4,190.0000,247.8147,103.7078,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SMFL444,P站, 75.0000,  0.7500,480.1796,480.1796,272.2918,360.1347,359.0538, 17.3877, 18.5197,  -6,450.0000,201.6268,191.4847,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFL444,S站, 80.0000,  1.0400,500.0000,489.4291,277.8731,520.0000,521.5744, 20.8503, 13.0026,  -6,450.0000,205.7596,242.0299,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SMFL444,K站, 80.0000,  0.2400,484.7309,481.7946,342.1045,116.3354,115.9176, 10.8550, 39.4117,  -5,190.0000,253.3217,115.9649,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFL444,P站, 80.0000,  0.8000,478.8583,478.8583,272.2918,383.0866,381.8888, 18.4580, 18.1409,  -6,450.0000,201.6268,205.8865,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFL444,S站, 85.0000,  1.1050,500.0000,488.7685,281.6796,552.5000,554.2360, 20.3779, 15.0433,  -7,450.0000,208.5782,276.5616,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SMFL444,K站, 85.0000,  0.2550,483.7766,480.6568,342.1045,123.3630,122.9009, 11.5174, 39.1701,  -5,190.0000,253.3217,123.4277,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFL444,P站, 85.0000,  0.8500,477.5369,477.5369,272.2918,405.9064,404.5860, 19.5250, 17.7544,  -6,450.0000,201.6268,220.4521,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFL444,S站, 90.0000,  1.1700,500.0000,488.1078,281.6796,585.0000,586.9049, 21.8406, 14.0068,  -7,450.0000,208.5782,291.6837,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SMFL444,K站, 90.0000,  0.2700,482.8223,479.5189,342.1045,130.3620,129.8535, 12.1787, 38.9274,  -5,190.0000,253.3217,130.9122,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFL444,P站, 90.0000,  0.9000,476.2156,476.2156,272.2918,428.5940,427.1455, 20.5899, 17.3595,  -6,450.0000,201.6268,235.1756,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SMFL444,S站, 95.0000,  1.2350,500.0000,487.4471,281.6796,617.5000,619.5813, 23.3804, 12.8889,  -7,450.0000,208.5782,306.5721,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SMFL444,K站, 95.0000,  0.2850,481.8680,478.3811,342.1045,137.3324,136.7753, 12.8387, 38.6833,  -5,190.0000,253.3217,138.4176,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFL444,P站, 95.0000,  0.9500,474.8942,474.8942,275.9240,451.1495,449.5673, 20.2685, 19.2760,  -7,450.0000,204.3163,264.5461,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,100.0000,  1.3000,500.0000,486.7864,285.5918,650.0000,652.2651, 22.7279, 15.0000,  -8,450.0000,211.4751,345.1731,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,100.0000,  0.3000,480.9137,477.2433,342.1045,144.2741,143.6663, 13.4977, 38.4379,  -5,190.0000,253.3217,145.9436,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFL444,P站,100.0000,  1.0000,473.5729,473.5729,275.9240,473.5729,471.8513, 21.2575, 18.9167,  -7,450.0000,204.3163,280.2777,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,105.0000,  1.3650,500.0000,486.1258,285.5918,682.5000,684.9563, 24.1513, 13.9751,  -8,450.0000,211.4751,361.0745,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,105.0000,  0.3150,479.9593,476.1054,342.1045,151.1872,150.5265, 14.1557, 38.1912,  -5,190.0000,253.3217,153.4894,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SMFL444,P站,105.0000,  1.0500,472.2515,472.2515,275.9240,495.8641,493.9975, 22.2451, 18.5507,  -7,450.0000,204.3163,296.1503,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,110.0000,  1.4300,500.0000,485.4651,285.5918,715.0000,717.6549, 25.6508, 12.8705,  -8,450.0000,211.4751,376.7328,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,110.0000,  0.3300,479.0050,474.9676,349.8796,158.0717,157.3560, 14.1702, 39.5476,  -6,190.0000,259.0790,168.2080,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,110.0000,  1.1000,470.9301,470.9301,275.9240,518.0232,516.0060, 23.2320, 18.1777,  -7,450.0000,204.3163,312.1593,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,115.0000,  1.4950,500.0000,484.8044,285.5918,747.5000,750.3610, 27.2492, 11.6638,  -8,450.0000,211.4751,392.1159,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,115.0000,  0.3450,478.0507,473.8297,349.8796,164.9275,164.1547, 14.7985, 39.3121,  -6,190.0000,259.0790,176.1091,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,115.0000,  1.1500,469.6088,469.6088,275.9240,540.0501,537.8768, 24.2192, 17.7970,  -7,450.0000,204.3163,328.3000,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,120.0000,  1.5600,500.0000,484.1437,285.5918,780.0000,783.0745, 28.9823, 10.3190,  -8,450.0000,211.4751,407.1822,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,120.0000,  0.3600,477.0964,472.6919,349.8796,171.7547,170.9227, 15.4261, 39.0755,  -6,190.0000,259.0790,184.0280,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,120.0000,  1.2000,468.2874,468.2874,275.9240,561.9449,559.6098, 25.2074, 17.4083,  -7,450.0000,204.3163,344.5680,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,125.0000,  1.6250,500.0000,483.4830,285.5918,812.5000,815.7954, 30.9136,  8.7728,  -8,450.0000,211.4751,421.8742,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,125.0000,  0.3750,476.1421,471.5541,349.8796,178.5533,177.6598, 16.0530, 38.8376,  -6,190.0000,259.0790,191.9644,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,125.0000,  1.2500,466.9661,466.9661,275.9240,583.7076,581.2051, 26.1974, 17.0110,  -7,450.0000,204.3163,360.9589,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,130.0000,  1.6900,500.0000,482.8224,285.5918,845.0000,848.5238, 33.1773,  6.8912,  -8,450.0000,211.4751,436.1037,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,130.0000,  0.3900,475.1878,470.4162,349.8796,185.3232,184.3662, 16.6793, 38.5986,  -6,190.0000,259.0790,199.9177,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,130.0000,  1.3000,465.6447,465.6447,279.6543,605.3381,602.6626, 25.5859, 19.0003,  -8,450.0000,207.0786,396.4636,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SMFL444,S站,135.0000,  1.7575,499.3019,481.4386,285.5918,877.5000,881.2686, 35.5714,  4.9982,  -8,450.0000,211.4751,453.1556,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,135.0000,  0.4056,473.4993,468.5373,349.8796,192.0353,191.0101, 17.3058, 38.4412,  -6,190.0000,259.0790,208.4521,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,135.0000,  1.3519,463.5753,463.5753,279.6543,626.7018,623.8408, 26.4228, 18.8497,  -8,450.0000,207.0786,415.9451,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SMFL444,S站,140.0000,  1.8335,496.3100,477.6735,285.5918,910.0000,914.0543, 36.4653,  4.9984,  -8,450.0000,211.4751,481.6750,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,140.0000,  0.4231,469.3904,464.2137,349.8796,198.6097,197.5048, 17.9362, 38.5535,  -6,190.0000,259.0790,218.9776,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,140.0000,  1.4104,459.0369,459.0369,275.9240,647.4297,644.3523, 28.5748, 17.0315,  -7,450.0000,204.3163,423.0366,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,145.0000,  1.9107,493.2775,473.8567,285.5918,942.5000,946.8545, 37.3579,  4.9965,  -8,450.0000,211.4751,511.1058,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,145.0000,  0.4409,465.2251,459.8305,349.8796,205.1309,203.9422, 18.5694, 38.6669,  -6,190.0000,259.0790,229.7503,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,145.0000,  1.4698,454.4359,454.4359,275.9240,667.9122,664.6074, 29.0869, 17.6203,  -7,450.0000,204.3163,450.5904,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMFL444,S站,150.0000,  1.9890,490.1958,469.9790,285.5918,975.0000,979.6698, 38.2447,  4.9990,  -8,450.0000,211.4751,541.5071,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SMFL444,K站,150.0000,  0.4590,460.9936,455.3779,349.8796,211.5962,210.3194, 19.2058, 38.7823,  -6,190.0000,259.0790,240.7840,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SMFL444,P站,150.0000,  1.5300,449.7622,449.7622,275.9240,688.1366,684.5931, 29.6047, 18.2002,  -7,450.0000,204.3163,479.0350,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SMRL222,S站, 10.0000,  0.1625,400.0000,398.3483,230.7812, 65.0000, 65.1207,  3.1300, 28.1439,  19,500.0000,170.8890, 37.1952,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 10.0000,  0.0375,397.6142,397.1554,270.0825, 14.9105, 14.8813,  2.2302, 41.5949,  16,220.0000,199.9908, 13.7407,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRL222,P站, 10.0000,  0.1250,396.6966,396.6966,232.2346, 49.5871, 49.4946,  2.9641, 30.0029,  17,500.0000,171.9652, 30.3372,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 15.0000,  0.2438,400.0000,397.5225,230.7812, 97.5000, 97.6985,  4.7051, 27.2911,  19,500.0000,170.8890, 55.7268,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 15.0000,  0.0563,396.4213,395.7331,270.0825, 22.2987, 22.2499,  3.3338, 41.2288,  16,220.0000,199.9908, 20.6854,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRL222,P站, 15.0000,  0.1875,395.0449,395.0449,232.2346, 74.0709, 73.9190,  4.4007, 29.6519,  17,500.0000,171.9652, 46.0063,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 20.0000,  0.3250,400.0000,396.6966,230.7812,130.0000,130.2878,  6.2913, 26.4130,  19,500.0000,170.8890, 74.1950,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 20.0000,  0.0750,395.2284,394.3108,274.2376, 29.6421, 29.5704,  4.2900, 41.8537,  15,220.0000,203.0676, 28.5822,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMRL222,P站, 20.0000,  0.2500,393.3932,393.3932,232.2346, 98.3483, 98.1282,  5.8116, 29.2971,  17,500.0000,171.9652, 61.9884,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 25.0000,  0.4063,400.0000,395.8708,230.7812,162.5000,162.8888,  7.8921, 25.5070,  19,500.0000,170.8890, 92.5846,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 25.0000,  0.0938,394.0355,392.8885,274.2376, 36.9408, 36.8428,  5.3469, 41.4950,  15,220.0000,203.0676, 35.8422,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMRL222,P站, 25.0000,  0.3125,391.7415,391.7415,232.2346,122.4192,122.1222,  7.1994, 28.9384,  17,500.0000,171.9652, 78.2695,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 30.0000,  0.4875,400.0000,395.0449,230.7812,195.0000,195.5013,  9.5114, 24.5698,  19,500.0000,170.8890,110.8796,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 30.0000,  0.1125,392.8426,391.4662,274.2376, 44.1948, 44.0671,  6.3984, 41.1338,  15,220.0000,203.0676, 43.1446,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMRL222,P站, 30.0000,  0.3750,390.0898,390.0898,232.2346,146.2837,145.9010,  8.5666, 28.5755,  17,500.0000,171.9652, 94.8367,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 35.0000,  0.5688,400.0000,394.2191,230.7812,227.5000,228.1255, 11.1537, 23.5979,  19,500.0000,170.8890,129.0631,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 35.0000,  0.1313,391.6497,390.0439,278.5226, 51.4040, 51.2434,  7.2160, 41.7819,  14,220.0000,206.2405, 52.0813,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMRL222,P站, 35.0000,  0.4375,388.4381,388.4381,232.2346,169.9417,169.4645,  9.9153, 28.2084,  17,500.0000,171.9652,111.6778,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 40.0000,  0.6500,400.0000,393.3932,230.7812,260.0000,260.7613, 12.8242, 22.5867,  19,500.0000,170.8890,147.1173,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 40.0000,  0.1500,390.4568,388.6216,278.5226, 58.5685, 58.3716,  8.2270, 41.4282,  14,220.0000,206.2405, 59.6870,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMRL222,P站, 40.0000,  0.5000,386.7864,386.7864,232.2346,193.3932,192.8128, 11.2476, 27.8368,  17,500.0000,171.9652,128.7814,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 45.0000,  0.7313,400.0000,392.5674,230.7812,292.5000,293.4086, 14.5290, 21.5306,  19,500.0000,170.8890,165.0226,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 45.0000,  0.1688,389.2639,387.1993,278.5226, 65.6883, 65.4517,  9.2341, 41.0721,  14,220.0000,206.2405, 67.3297,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMRL222,P站, 45.0000,  0.5625,385.1347,385.1347,232.2346,216.6383,215.9459, 12.5650, 27.4606,  17,500.0000,171.9652,146.1368,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 50.0000,  0.8125,400.0000,391.7415,230.7812,325.0000,326.0676, 16.2757, 20.4226,  19,500.0000,170.8890,182.7576,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 50.0000,  0.1875,388.0710,385.7770,282.9436, 72.7633, 72.4837,  9.9307, 41.7430,  13,220.0000,209.5142, 77.3051,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMRL222,P站, 50.0000,  0.6250,383.4830,383.4830,232.2346,239.6769,238.8638, 13.8691, 27.0796,  17,500.0000,171.9652,163.7340,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 55.0000,  0.8938,400.0000,390.9157,230.7812,357.5000,358.7382, 18.0738, 19.2539,  19,500.0000,170.8890,200.2982,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 55.0000,  0.2063,386.8781,384.3547,282.9436, 79.7936, 79.4677, 10.9020, 41.3946,  13,220.0000,209.5142, 85.2421,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMRL222,P站, 55.0000,  0.6875,381.8313,381.8313,232.2346,262.5090,261.5664, 15.1614, 26.6935,  17,500.0000,171.9652,181.5631,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 60.0000,  0.9750,400.0000,390.0898,230.7812,390.0000,391.4204, 19.9357, 18.0126,  19,500.0000,170.8890,217.6173,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 60.0000,  0.2250,385.6852,382.9324,282.9436, 86.7792, 86.4035, 11.8705, 41.0438,  13,220.0000,209.5142, 93.2113,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMRL222,P站, 60.0000,  0.7500,380.1796,380.1796,232.2346,285.1347,284.0538, 16.4433, 26.3023,  17,500.0000,171.9652,199.6152,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 65.0000,  1.0562,400.0000,389.2640,230.7812,422.5000,424.1141, 21.8778, 16.6823,  19,500.0000,170.8890,234.6830,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMRL222,K站, 65.0000,  0.2438,384.4923,381.5101,287.5072, 93.7200, 93.2913, 12.4593, 41.7372,  12,220.0000,212.8935,104.2332,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SMRL222,P站, 65.0000,  0.8125,378.5279,378.5279,232.2346,307.5540,306.3260, 17.7159, 25.9055,  17,500.0000,171.9652,217.8813,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 70.0000,  1.1375,400.0000,388.4381,233.1361,455.0000,456.8195, 22.6323, 17.2369,  18,500.0000,172.6328,262.9909,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMRL222,K站, 70.0000,  0.2625,383.2995,380.0879,287.5072,100.6161,100.1311, 13.3955, 41.3943,  12,220.0000,212.8935,112.4901,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SMRL222,P站, 70.0000,  0.8750,376.8763,376.8763,232.2346,329.7667,328.3830, 18.9804, 25.5030,  17,500.0000,171.9652,236.3532,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 75.0000,  1.2188,400.0000,387.6123,233.1361,487.5000,489.5365, 24.5924, 15.8584,  18,500.0000,172.6328,280.4494,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMRL222,K站, 75.0000,  0.2812,382.1066,378.6656,287.5072,107.4675,106.9227, 14.3297, 41.0491,  12,220.0000,212.8935,120.7750,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SMRL222,P站, 75.0000,  0.9375,375.2246,375.2246,232.2346,351.7730,350.2247, 20.2379, 25.0945,  17,500.0000,171.9652,255.0227,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 80.0000,  1.3000,400.0000,386.7864,235.5396,520.0000,522.2651, 25.2106, 16.4825,  17,500.0000,174.4125,310.8342,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SMRL222,K站, 80.0000,  0.3000,380.9137,377.2433,292.2204,114.2741,113.6663, 14.8211, 41.7644,  11,220.0000,216.3835,132.8587,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SMRL222,P站, 80.0000,  1.0000,373.5729,373.5729,232.2346,373.5729,371.8513, 21.4895, 24.6796,  17,500.0000,171.9652,273.8821,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 85.0000,  1.3813,400.0000,385.9606,237.9931,552.5000,555.0053, 25.7829, 17.1116,  16,500.0000,176.2293,342.6214,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SMRL222,K站, 85.0000,  0.3188,379.7208,375.8210,292.2204,121.0360,120.3618, 15.7257, 41.4273,  11,220.0000,216.3835,141.4265,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SMRL222,P站, 85.0000,  1.0625,371.9212,371.9212,232.2346,395.1662,393.2626, 22.7362, 24.2582,  17,500.0000,171.9652,292.9239,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 90.0000,  1.4625,400.0000,385.1347,237.9931,585.0000,587.7571, 27.6796, 15.7520,  16,500.0000,176.2293,361.1449,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SMRL222,K站, 90.0000,  0.3375,378.5279,374.3987,292.2204,127.7532,127.0092, 16.6289, 41.0879,  11,220.0000,216.3835,150.0186,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SMRL222,P站, 90.0000,  1.1250,370.2695,370.2695,232.2346,416.5532,414.4586, 23.9789, 23.8297,  17,500.0000,171.9652,312.1408,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站, 95.0000,  1.5438,400.0000,384.3089,240.4983,617.5000,620.5204, 28.1280, 16.4509,  15,500.0000,178.0843,395.0428,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SMRL222,K站, 95.0000,  0.3563,377.3350,372.9764,297.0908,134.4256,133.6086, 17.0313, 41.8246,  10,220.0000,219.9899,163.1860,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SMRL222,P站, 95.0000,  1.1875,368.6178,368.6178,232.2346,437.7336,435.4395, 25.2186, 23.3939,  17,500.0000,171.9652,331.5257,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,100.0000,  1.6250,400.0000,383.4830,243.0568,650.0000,653.2954, 28.5433, 17.1492,  14,500.0000,179.9788,430.3731,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SMRL222,K站,100.0000,  0.3750,376.1421,371.5541,297.0908,141.0533,140.1598, 17.9071, 41.4934,  10,220.0000,219.9899,172.0577,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SMRL222,P站,100.0000,  1.2500,366.9661,366.9661,232.2346,458.7076,456.2051, 26.4563, 22.9502,  17,500.0000,171.9652,351.0717,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,105.0000,  1.7062,400.0000,382.6572,243.0568,682.5000,686.0820, 30.3710, 15.8221,  14,500.0000,179.9788,449.9758,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SMRL222,K站,105.0000,  0.3937,374.9492,370.1318,297.0908,147.6362,146.6630, 18.7820, 41.1601,  10,220.0000,219.9899,180.9505,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SMRL222,P站,105.0000,  1.3125,365.3144,365.3144,232.2346,479.4751,476.7555, 27.6930, 22.4983,  17,500.0000,171.9652,370.7722,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,110.0000,  1.7875,400.0000,381.8313,245.6703,715.0000,718.8802, 30.6731, 16.5884,  13,500.0000,181.9141,487.4700,740.3461,660.3461,245.6703,181.9141,
测试1493816327,SMRL222,K站,110.0000,  0.4125,373.7563,368.7095,302.1262,154.1745,153.1181, 19.1021, 41.9178,   9,220.0000,223.7186,195.2296,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRL222,P站,110.0000,  1.3750,363.6627,363.6627,232.2346,500.0362,497.0907, 28.9296, 22.0376,  17,500.0000,171.9652,390.6205,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,115.0000,  1.8687,400.0000,381.0055,248.3407,747.5000,751.6900, 30.9528, 17.3486,  12,500.0000,183.8914,526.4395,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SMRL222,K站,115.0000,  0.4313,372.5634,367.2872,302.1262,160.6680,159.5252, 19.9512, 41.5927,   9,220.0000,223.7186,204.4001,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRL222,P站,115.0000,  1.4375,362.0110,362.0110,232.2346,520.3908,517.2106, 30.1671, 21.5676,  17,500.0000,171.9652,410.6102,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,120.0000,  1.9500,400.0000,380.1796,248.3407,780.0000,784.5114, 32.7048, 16.0666,  12,500.0000,183.8914,547.1506,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SMRL222,K站,120.0000,  0.4500,371.3705,365.8649,302.1262,167.1167,165.8842, 20.7999, 41.2655,   9,220.0000,223.7186,213.5887,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRL222,P站,120.0000,  1.5000,360.3593,360.3593,232.2346,540.5389,537.1153, 31.4065, 21.0876,  17,500.0000,171.9652,430.7349,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,125.0000,  2.0313,400.0000,379.3538,251.0697,812.5000,817.3444, 32.8815, 16.8911,  11,500.0000,185.9122,588.3524,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SMRL222,K站,125.0000,  0.4688,370.1776,364.4426,302.1262,173.5207,172.1950, 21.6481, 40.9362,   9,220.0000,223.7186,222.7943,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SMRL222,P站,125.0000,  1.5625,358.7076,358.7076,232.2346,560.4806,556.8048, 32.6489, 20.5969,  17,500.0000,171.9652,450.9884,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,130.0000,  2.1125,400.0000,378.5279,251.0697,845.0000,850.1890, 34.6398, 15.5874,  11,500.0000,185.9122,609.4600,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SMRL222,K站,130.0000,  0.4875,368.9847,363.0203,307.3353,179.8800,178.4579, 21.8677, 41.7249,   8,220.0000,227.5758,238.4792,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SMRL222,P站,130.0000,  1.6250,357.0559,357.0559,232.2346,580.2158,576.2791, 33.8955, 20.0948,  17,500.0000,171.9652,471.3644,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,135.0000,  2.1938,400.0000,377.7021,253.8593,877.5000,883.0452, 34.7149, 16.4778,  10,500.0000,187.9779,652.9440,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SMRL222,K站,135.0000,  0.5063,367.7918,361.5980,307.3353,186.1946,184.6726, 22.6918, 41.4041,   8,220.0000,227.5758,247.9600,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SMRL222,P站,135.0000,  1.6875,355.4042,355.4042,232.2346,599.7446,595.5381, 35.1475, 19.5804,  17,500.0000,171.9652,491.8569,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,140.0000,  2.2750,400.0000,376.8763,256.7117,910.0000,915.9130, 34.7850, 17.3506,   9,500.0000,190.0900,697.9903,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SMRL222,K站,140.0000,  0.5250,366.5989,360.1757,307.3353,192.4644,190.8393, 23.5158, 41.0813,   8,220.0000,227.5758,257.4553,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SMRL222,P站,140.0000,  1.7500,353.7525,353.7525,232.2346,619.0669,614.5820, 36.4061, 19.0526,  17,500.0000,171.9652,512.4596,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,145.0000,  2.3562,400.0000,376.0504,256.7117,942.5000,948.7925, 36.4538, 16.1120,   9,500.0000,190.0900,720.2717,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SMRL222,K站,145.0000,  0.5437,365.4060,358.7534,312.7271,198.6895,196.9579, 23.6644, 41.8897,   7,220.0000,231.5683,274.3288,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SMRL222,P站,145.0000,  1.8125,352.1008,352.1008,232.2346,638.1827,633.4106, 37.6728, 18.5104,  17,500.0000,171.9652,533.1664,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL222,S站,150.0000,  2.4375,400.0000,375.2246,259.6289,975.0000,981.6835, 36.4332, 17.0441,   8,500.0000,192.2501,767.6887,740.3461,660.3461,259.6289,192.2501,
测试1493816327,SMRL222,K站,150.0000,  0.5625,364.2131,357.3311,312.7271,204.8699,203.0284, 24.4654, 41.5755,   7,220.0000,231.5683,284.0998,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SMRL222,P站,150.0000,  1.8750,350.4491,350.4491,232.2346,657.0921,652.0239, 38.9492, 17.9524,  17,500.0000,171.9652,553.9711,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMRL444,S站, 10.0000,  0.1625,400.0000,398.3483,211.9856, 65.0000, 65.1207,  5.2198, 16.2710,  17,450.0000,156.9712, 22.4187,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SMRL444,K站, 10.0000,  0.0375,397.6142,397.1554,270.0825, 14.9105, 14.8813,  2.2302, 41.5949,   7,190.0000,199.9908, 13.7407,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRL444,P站, 10.0000,  0.1250,396.6966,396.6966,213.3221, 49.5871, 49.4946,  4.5485, 19.4767,  15,450.0000,157.9609, 19.8229,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRL444,S站, 15.0000,  0.2438,400.0000,397.5225,214.1938, 97.5000, 97.6985,  7.2075, 16.7623,  16,450.0000,158.6063, 36.6635,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SMRL444,K站, 15.0000,  0.0563,396.4213,395.7331,270.0825, 22.2987, 22.2499,  3.3338, 41.2288,   7,190.0000,199.9908, 20.6854,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRL444,P站, 15.0000,  0.1875,395.0449,395.0449,213.3221, 74.0709, 73.9190,  6.6823, 18.8985,  15,450.0000,157.9609, 30.4649,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRL444,S站, 20.0000,  0.3250,400.0000,396.6966,216.4485,130.0000,130.2878,  8.9388, 17.2701,  15,450.0000,160.2759, 52.7221,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SMRL444,K站, 20.0000,  0.0750,395.2284,394.3108,270.0825, 29.6421, 29.5704,  4.4306, 40.8600,   7,190.0000,199.9908, 27.6772,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMRL444,P站, 20.0000,  0.2500,393.3932,393.3932,213.3221, 98.3483, 98.1282,  8.7500, 18.3026,  15,450.0000,157.9609, 41.5404,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SMRL444,S站, 25.0000,  0.4063,400.0000,395.8708,216.4485,162.5000,162.8888, 11.3258, 15.7835,  15,450.0000,160.2759, 65.5531,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SMRL444,K站, 25.0000,  0.0938,394.0355,392.8885,274.9054, 36.9408, 36.8428,  5.3201, 41.6521,   6,190.0000,203.5621, 36.0217,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMRL444,P站, 25.0000,  0.3125,391.7415,391.7415,215.5450,122.4192,122.1222, 10.0707, 19.4551,  14,450.0000,159.6068, 56.4661,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SMRL444,S站, 30.0000,  0.4875,400.0000,395.0449,218.7511,195.0000,195.5013, 12.7293, 16.3683,  14,450.0000,161.9810, 84.1812,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SMRL444,K站, 30.0000,  0.1125,392.8426,391.4662,274.9054, 44.1948, 44.0671,  6.3665, 41.2929,   6,190.0000,203.5621, 43.3594,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMRL444,P站, 30.0000,  0.3750,390.0898,390.0898,215.5450,146.2837,145.9010, 11.9286, 18.8823,  14,450.0000,159.6068, 68.9487,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SMRL444,S站, 35.0000,  0.5688,400.0000,394.2191,221.1033,227.5000,228.1255, 13.9884, 16.9640,  13,450.0000,163.7227,104.4436,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SMRL444,K站, 35.0000,  0.1313,391.6497,390.0439,274.9054, 51.4040, 51.2434,  7.4081, 40.9311,   6,190.0000,203.5621, 50.7379,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMRL444,P站, 35.0000,  0.4375,388.4381,388.4381,215.5450,169.9417,169.4645, 13.7571, 18.2922,  14,450.0000,159.6068, 81.7675,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SMRL444,S站, 40.0000,  0.6500,400.0000,393.3932,221.1033,260.0000,260.7613, 16.2307, 15.4822,  13,450.0000,163.7227,118.7090,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SMRL444,K站, 40.0000,  0.1500,390.4568,388.6216,279.9037, 58.5685, 58.3716,  8.1473, 41.7476,   5,190.0000,207.2632, 60.2666,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMRL444,P站, 40.0000,  0.5000,386.7864,386.7864,217.8147,193.3932,192.8128, 14.6776, 19.4688,  13,450.0000,161.2875,100.0683,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRL444,S站, 45.0000,  0.7313,400.0000,392.5674,223.5066,292.5000,293.4086, 17.2557, 16.1579,  12,450.0000,165.5023,141.3743,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SMRL444,K站, 45.0000,  0.1688,389.2639,387.1993,279.9037, 65.6883, 65.4517,  9.1450, 41.3954,   5,190.0000,207.2632, 67.9802,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMRL444,P站, 45.0000,  0.5625,385.1347,385.1347,217.8147,216.6383,215.9459, 16.3663, 18.9024,  13,450.0000,161.2875,114.0931,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRL444,S站, 50.0000,  0.8125,400.0000,391.7415,225.9627,325.0000,326.0676, 18.1883, 16.8379,  11,450.0000,167.3210,165.6004,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SMRL444,K站, 50.0000,  0.1875,388.0710,385.7770,279.9037, 72.7633, 72.4837, 10.1393, 41.0408,   5,190.0000,207.2632, 75.7292,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMRL444,P站, 50.0000,  0.6250,383.4830,383.4830,217.8147,239.6769,238.8638, 18.0417, 18.3191,  13,450.0000,161.2875,128.3922,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRL444,S站, 55.0000,  0.8938,400.0000,390.9157,225.9627,357.5000,358.7382, 20.3170, 15.3778,  11,450.0000,167.3210,181.1961,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SMRL444,K站, 55.0000,  0.2063,386.8781,384.3547,285.0871, 79.7936, 79.4677, 10.7478, 41.8810,   4,190.0000,211.1014, 86.4519,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRL444,P站, 55.0000,  0.6875,381.8313,381.8313,217.8147,262.5090,261.5664, 19.7079, 17.7174,  13,450.0000,161.2875,142.9505,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SMRL444,S站, 60.0000,  0.9750,400.0000,390.0898,228.4734,390.0000,391.4204, 21.0617, 16.1381,  10,450.0000,169.1801,207.7630,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SMRL444,K站, 60.0000,  0.2250,385.6852,382.9324,285.0871, 86.7792, 86.4035, 11.7030, 41.5362,   4,190.0000,211.1014, 94.5286,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRL444,P站, 60.0000,  0.7500,380.1796,380.1796,220.1326,285.1347,284.0538, 20.2591, 18.9587,  12,450.0000,163.0039,165.0951,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRL444,S站, 65.0000,  1.0562,400.0000,389.2640,231.0405,422.5000,424.1141, 21.7452, 16.8956,   9,450.0000,171.0810,235.8688,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMRL444,K站, 65.0000,  0.2438,384.4923,381.5101,285.0871, 93.7200, 93.2913, 12.6558, 41.1890,   4,190.0000,211.1014,102.6360,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRL444,P站, 65.0000,  0.8125,378.5279,378.5279,220.1326,307.5540,306.3260, 21.8241, 18.3834,  12,450.0000,163.0039,180.6982,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRL444,S站, 70.0000,  1.1375,400.0000,388.4381,231.0405,455.0000,456.8195, 23.7687, 15.4743,   9,450.0000,171.0810,252.7532,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMRL444,K站, 70.0000,  0.2625,383.2995,380.0879,285.0871,100.6161,100.1311, 13.6064, 40.8394,   4,190.0000,211.1014,110.7729,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMRL444,P站, 70.0000,  0.8750,376.8763,376.8763,220.1326,329.7667,328.3830, 23.3871, 17.7902,  12,450.0000,163.0039,196.5195,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SMRL444,S站, 75.0000,  1.2188,400.0000,387.6123,233.6660,487.5000,489.5365, 24.2934, 16.3095,   8,450.0000,173.0251,283.1938,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SMRL444,K站, 75.0000,  0.2812,382.1066,378.6656,290.4661,107.4675,106.9227, 14.0658, 41.7149,   3,190.0000,215.0845,123.0036,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SMRL444,P站, 75.0000,  0.9375,375.2246,375.2246,222.5005,351.7730,350.2247, 23.7476, 19.0509,  11,450.0000,164.7573,221.4153,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMRL444,S站, 80.0000,  1.3000,400.0000,386.7864,236.3518,520.0000,522.2651, 24.7782, 17.1354,   7,450.0000,175.0139,315.1828,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SMRL444,K站, 80.0000,  0.3000,380.9137,377.2433,290.4661,114.2741,113.6663, 14.9815, 41.3754,   3,190.0000,215.0845,131.4605,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SMRL444,P站, 80.0000,  1.0000,373.5729,373.5729,222.5005,373.5729,371.8513, 25.2269, 18.4846,  11,450.0000,164.7573,238.1935,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMRL444,S站, 85.0000,  1.3813,400.0000,385.9606,236.3518,552.5000,555.0053, 26.6966, 15.7679,   7,450.0000,175.0139,333.3506,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SMRL444,K站, 85.0000,  0.3188,379.7208,375.8210,290.4661,121.0360,120.3618, 15.8957, 41.0336,   3,190.0000,215.0845,139.9429,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SMRL444,P站, 85.0000,  1.0625,371.9212,371.9212,222.5005,395.1662,393.2626, 26.7085, 17.9009,  11,450.0000,164.7573,255.1581,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SMRL444,S站, 90.0000,  1.4625,400.0000,385.1347,239.1001,585.0000,587.7571, 27.0445, 16.6665,   6,450.0000,177.0489,367.7039,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMRL444,K站, 90.0000,  0.3375,378.5279,374.3987,296.0520,127.7532,127.0092, 16.2529, 41.9312,   2,190.0000,219.2207,153.4198,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRL444,P站, 90.0000,  1.1250,370.2695,370.2695,224.9198,416.5532,414.4586, 26.9175, 19.1785,  10,450.0000,166.5488,282.6648,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRL444,S站, 95.0000,  1.5438,400.0000,384.3089,239.1001,617.5000,620.5204, 28.9626, 15.2752,   6,450.0000,177.0489,386.3550,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMRL444,K站, 95.0000,  0.3563,377.3350,372.9764,296.0520,134.4256,133.6086, 17.1349, 41.5995,   2,190.0000,219.2207,162.2198,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRL444,P站, 95.0000,  1.1875,368.6178,368.6178,224.9198,437.7336,435.4395, 28.3268, 18.6221,  10,450.0000,166.5488,300.5189,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRL444,S站,100.0000,  1.6250,400.0000,383.4830,241.9130,650.0000,653.2954, 29.1792, 16.2483,   5,450.0000,179.1319,423.1062,740.3461,660.3461,241.9130,179.1319,
测试1493816327,SMRL444,K站,100.0000,  0.3750,376.1421,371.5541,296.0520,141.0533,140.1598, 18.0159, 41.2656,   2,190.0000,219.2207,171.0418,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRL444,P站,100.0000,  1.2500,366.9661,366.9661,224.9198,458.7076,456.2051, 29.7410, 18.0491,  10,450.0000,166.5488,318.5335,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SMRL444,S站,105.0000,  1.7062,400.0000,382.6572,244.7929,682.5000,686.0820, 29.3838, 17.1979,   4,450.0000,181.2644,461.4597,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SMRL444,K站,105.0000,  0.3937,374.9492,370.1318,296.0520,147.6362,146.6630, 18.8961, 40.9296,   2,190.0000,219.2207,179.8850,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SMRL444,P站,105.0000,  1.3125,365.3144,365.3144,227.3924,479.4751,476.7555, 29.8259, 19.3409,   9,450.0000,168.3796,348.5517,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SMRL444,S站,110.0000,  1.7875,400.0000,381.8313,244.7929,715.0000,718.8802, 31.1869, 15.8845,   4,450.0000,181.2644,481.4280,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SMRL444,K站,110.0000,  0.4125,373.7563,368.7095,301.8569,154.1745,153.1181, 19.1307, 41.8608,   1,190.0000,223.5192,194.9442,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRL444,P站,110.0000,  1.3750,363.6627,363.6627,227.3924,500.0362,497.0907, 31.1758, 18.7951,   9,450.0000,168.3796,367.4021,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SMRL444,S站,115.0000,  1.8687,400.0000,381.0055,247.7423,747.5000,751.6900, 31.2781, 16.9000,   3,450.0000,183.4483,522.2462,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SMRL444,K站,115.0000,  0.4313,372.5634,367.2872,301.8569,160.6680,159.5252, 19.9811, 41.5351,   1,190.0000,223.5192,204.1020,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRL444,P站,115.0000,  1.4375,362.0110,362.0110,227.3924,520.3908,517.2106, 32.5321, 18.2336,   9,450.0000,168.3796,386.3915,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SMRL444,S站,120.0000,  1.9500,400.0000,380.1796,247.7423,780.0000,784.5114, 33.0711, 15.5788,   3,450.0000,183.4483,542.7185,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SMRL444,K站,120.0000,  0.4500,371.3705,365.8649,301.8569,167.1167,165.8842, 20.8310, 41.2073,   1,190.0000,223.5192,213.2779,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRL444,P站,120.0000,  1.5000,360.3593,360.3593,227.3924,540.5389,537.1153, 33.8967, 17.6549,   9,450.0000,168.3796,405.5123,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SMRL444,S站,125.0000,  2.0313,400.0000,379.3538,250.7635,812.5000,817.3444, 33.0542, 16.6592,   2,450.0000,185.6855,586.0528,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SMRL444,K站,125.0000,  0.4688,370.1776,364.4426,301.8569,173.5207,172.1950, 21.6806, 40.8773,   1,190.0000,223.5192,222.4709,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SMRL444,P站,125.0000,  1.5625,358.7076,358.7076,229.9199,560.4806,556.8048, 33.8110, 19.0028,   8,450.0000,170.2512,438.6320,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SMRL444,S站,130.0000,  2.1125,400.0000,378.5279,250.7635,845.0000,850.1890, 34.8343, 15.3346,   2,450.0000,185.6855,607.0369,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SMRL444,K站,130.0000,  0.4875,368.9847,363.0203,307.8941,179.8800,178.4579, 21.8028, 41.8413,   0,190.0000,227.9895,239.1682,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SMRL444,P站,130.0000,  1.6250,357.0559,357.0559,229.9199,580.2158,576.2791, 35.1163, 18.4536,   8,450.0000,170.2512,458.5338,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SMRL444,S站,135.0000,  2.1938,400.0000,377.7021,253.8593,877.5000,883.0452, 34.7149, 16.4778,   1,450.0000,187.9779,652.9440,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SMRL444,K站,135.0000,  0.5063,367.7918,361.5980,307.8941,186.1946,184.6726, 22.6245, 41.5219,   0,190.0000,227.9895,248.6750,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SMRL444,P站,135.0000,  1.6875,355.4042,355.4042,229.9199,599.7446,595.5381, 36.4306, 17.8882,   8,450.0000,170.2512,478.5494,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SMRL444,S站,140.0000,  2.2750,400.0000,376.8763,253.8593,910.0000,915.9130, 36.4785, 15.1549,   1,450.0000,187.9779,674.4514,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SMRL444,K站,140.0000,  0.5250,366.5989,360.1757,307.8941,192.4644,190.8393, 23.4460, 41.2004,   0,190.0000,227.9895,258.1963,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SMRL444,P站,140.0000,  1.7500,353.7525,353.7525,232.5042,619.0669,614.5820, 36.2604, 19.2440,   7,450.0000,172.1648,514.0425,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SMRL444,S站,145.0000,  2.3562,400.0000,376.0504,257.0326,942.5000,948.7925, 36.2627, 16.3578,   0,450.0000,190.3276,722.9927,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SMRL444,K站,145.0000,  0.5437,365.4060,358.7534,307.8941,198.6895,196.9579, 24.2676, 40.8769,   0,190.0000,227.9895,267.7312,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SMRL444,P站,145.0000,  1.8125,352.1008,352.1008,232.5042,638.1827,633.4106, 37.5199, 18.7078,   7,450.0000,172.1648,534.8043,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SMRL444,S站,150.0000,  2.4375,400.0000,375.2246,257.0326,975.0000,981.6835, 38.0057, 15.0418,   0,450.0000,190.3276,745.0379,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SMRL444,K站,150.0000,  0.5625,364.2131,357.3311,307.8941,204.8699,203.0284, 25.0893, 40.5512,   0,190.0000,227.9895,277.2789,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SMRL444,P站,150.0000,  1.8750,350.4491,350.4491,232.5042,657.0921,652.0239, 38.7886, 18.1563,   7,450.0000,172.1648,555.6645,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SMSL222,S站, 10.0000,  0.1857,350.0000,348.1123,230.7812, 65.0000, 65.1417,  2.7284, 39.1572,  19,500.0000,170.8890, 55.7034,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 10.0000,  0.0429,347.2734,346.7490,262.1389, 14.8831, 14.8487,  2.3737, 47.4375,  18,220.0000,194.1087, 16.8613,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 10.0000,  0.1429,346.2247,346.2247,232.2346, 49.4607, 49.3521,  2.6477, 40.6044,  17,500.0000,171.9652, 44.3427,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 15.0000,  0.2786,350.0000,347.1685,230.7812, 97.5000, 97.7353,  4.0964, 38.4338,  19,500.0000,170.8890, 83.5051,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 15.0000,  0.0643,345.9101,345.1236,262.1389, 22.2371, 22.1789,  3.5500, 47.0492,  18,220.0000,194.1087, 25.3706,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 15.0000,  0.2143,344.3370,344.3370,232.2346, 73.7865, 73.6064,  3.9458, 40.2969,  17,500.0000,171.9652, 66.9644,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 20.0000,  0.3714,350.0000,346.2247,230.7812,130.0000,130.3441,  5.4683, 37.6986,  19,500.0000,170.8890,111.2608,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 20.0000,  0.0857,344.5468,343.4981,262.1389, 29.5326, 29.4462,  4.7199, 46.6583,  18,220.0000,194.1087, 33.9295,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 20.0000,  0.2857,342.4494,342.4494,232.2346, 97.8427, 97.5797,  5.2286, 39.9875,  17,500.0000,171.9652, 89.8707,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 25.0000,  0.4643,350.0000,345.2809,230.7812,162.5000,162.9680,  6.8452, 36.9510,  19,500.0000,170.8890,138.9608,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 25.0000,  0.1071,343.1834,341.8726,262.1389, 36.7697, 36.6508,  5.8840, 46.2650,  18,220.0000,194.1087, 42.5360,361.8911,281.8911,262.1389,194.1087,
