CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SMSL222,P站, 25.0000,  0.3571,340.5617,340.5617,232.2346,121.6292,121.2718,  6.4973, 39.6760,  17,500.0000,171.9652,113.0509,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 30.0000,  0.5571,350.0000,344.3370,230.7812,195.0000,195.6071,  8.2281, 36.1902,  19,500.0000,170.8890,166.5953,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 30.0000,  0.1286,341.8201,340.2471,262.1389, 43.9483, 43.7926,  7.0427, 45.8690,  18,220.0000,194.1087, 51.1881,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 30.0000,  0.4286,338.6741,338.6741,232.2346,145.1460,144.6829,  7.7529, 39.3624,  17,500.0000,171.9652,136.4945,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 35.0000,  0.6500,350.0000,343.3932,230.7812,227.5000,228.2613,  9.6183, 35.4154,  19,500.0000,170.8890,194.1542,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 35.0000,  0.1500,340.4568,338.6216,262.1389, 51.0685, 50.8716,  8.1965, 45.4704,  18,220.0000,194.1087, 59.8839,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 35.0000,  0.5000,336.7864,336.7864,232.2346,168.3932,167.8128,  8.9965, 39.0468,  17,500.0000,171.9652,160.1918,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 40.0000,  0.7429,350.0000,342.4494,230.7812,260.0000,260.9306, 11.0170, 34.6255,  19,500.0000,170.8890,221.6274,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 40.0000,  0.1714,339.0935,336.9961,262.1389, 58.1303, 57.8878,  9.3458, 45.0690,  18,220.0000,194.1087, 68.6213,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 40.0000,  0.5714,334.8988,334.8988,232.2346,191.3707,190.6616, 10.2289, 38.7290,  17,500.0000,171.9652,184.1330,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 45.0000,  0.8357,350.0000,341.5056,230.7812,292.5000,293.6152, 12.4255, 33.8196,  19,500.0000,170.8890,249.0041,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 45.0000,  0.1929,337.7302,335.3707,262.1389, 65.1337, 64.8412, 10.4910, 44.6648,  18,220.0000,194.1087, 77.3987,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 45.0000,  0.6429,333.0111,333.0111,232.2346,214.0786,213.2293, 11.4509, 38.4090,  17,500.0000,171.9652,208.3092,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 50.0000,  0.9286,350.0000,340.5617,230.7812,325.0000,326.3148, 13.8452, 32.9963,  19,500.0000,170.8890,276.2735,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 50.0000,  0.2143,336.3669,333.7452,262.1389, 72.0786, 71.7318, 11.6325, 44.2577,  18,220.0000,194.1087, 86.2141,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 50.0000,  0.7143,331.1235,331.1235,232.2346,236.5168,235.5159, 12.6635, 38.0867,  17,500.0000,171.9652,232.7116,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 55.0000,  1.0214,350.0000,339.6179,230.7812,357.5000,359.0297, 15.2779, 32.1544,  19,500.0000,170.8890,303.4241,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 55.0000,  0.2357,335.0036,332.1197,262.1389, 78.9651, 78.5596, 12.7706, 43.8476,  18,220.0000,194.1087, 95.0658,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 55.0000,  0.7857,329.2358,329.2358,232.2346,258.6853,257.5214, 13.8671, 37.7621,  17,500.0000,171.9652,257.3318,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 60.0000,  1.1143,350.0000,338.6741,230.7812,390.0000,391.7596, 16.7252, 31.2924,  19,500.0000,170.8890,330.4442,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 60.0000,  0.2571,333.6403,330.4942,262.1389, 85.7932, 85.3246, 13.9058, 43.4345,  18,220.0000,194.1087,103.9521,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 60.0000,  0.8571,327.3482,327.3482,232.2346,280.5841,279.2458, 15.0627, 37.4351,  17,500.0000,171.9652,282.1615,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 65.0000,  1.2071,350.0000,337.7303,230.7812,422.5000,424.5048, 18.1890, 30.4085,  19,500.0000,170.8890,357.3214,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 65.0000,  0.2786,332.2770,328.8687,262.1389, 92.5629, 92.0269, 15.0384, 43.0181,  18,220.0000,194.1087,112.8712,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 65.0000,  0.9286,325.4605,325.4605,232.2346,302.2133,300.6891, 16.2507, 37.1056,  17,500.0000,171.9652,307.1929,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 70.0000,  1.3000,350.0000,336.7864,230.7812,455.0000,457.2651, 19.6716, 29.5006,  19,500.0000,170.8890,384.0426,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 70.0000,  0.3000,330.9137,327.2433,262.1389, 99.2741, 98.6663, 16.1687, 42.5985,  18,220.0000,194.1087,121.8214,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 70.0000,  1.0000,323.5729,323.5729,232.2346,323.5729,321.8513, 17.4317, 36.7736,  17,500.0000,171.9652,332.4184,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 75.0000,  1.3929,350.0000,335.8426,230.7812,487.5000,490.0405, 21.1754, 28.5667,  19,500.0000,170.8890,410.5939,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 75.0000,  0.3214,329.5503,325.6178,262.1389,105.9269,105.2429, 17.2971, 42.1755,  18,220.0000,194.1087,130.8010,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 75.0000,  1.0714,321.6852,321.6852,232.2346,344.6627,342.7323, 18.6064, 36.4391,  17,500.0000,171.9652,357.8305,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 80.0000,  1.4857,350.0000,334.8988,230.7812,520.0000,522.8311, 22.7033, 27.6039,  19,500.0000,170.8890,436.9607,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 80.0000,  0.3429,328.1870,323.9923,262.1389,112.5213,111.7568, 18.4238, 41.7491,  18,220.0000,194.1087,139.8085,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 80.0000,  1.1429,319.7976,319.7976,232.2346,365.4829,363.3323, 19.7752, 36.1018,  17,500.0000,171.9652,383.4221,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 85.0000,  1.5786,350.0000,333.9550,230.7812,552.5000,555.6369, 24.2585, 26.6090,  19,500.0000,170.8890,463.1271,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 85.0000,  0.3643,326.8237,322.3668,262.1389,119.0572,118.2078, 19.5493, 41.3190,  18,220.0000,194.1087,148.8422,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SMSL222,P站, 85.0000,  1.2143,317.9099,317.9099,232.2346,386.0335,383.6511, 20.9387, 35.7618,  17,500.0000,171.9652,409.1861,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 90.0000,  1.6714,350.0000,333.0111,230.7812,585.0000,588.4578, 25.8452, 25.5785,  19,500.0000,170.8890,489.0759,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 90.0000,  0.3857,325.4604,320.7413,266.0514,125.5347,124.5961, 20.1653, 41.8492,  17,220.0000,197.0059,161.7734,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SMSL222,P站, 90.0000,  1.2857,316.0222,316.0222,232.2346,406.3143,403.6888, 22.0972, 35.4190,  17,500.0000,171.9652,435.1157,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站, 95.0000,  1.7643,350.0000,332.0673,230.7812,617.5000,621.2938, 27.4678, 24.5076,  19,500.0000,170.8890,514.7885,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站, 95.0000,  0.4071,324.0971,319.1159,266.0514,131.9538,130.9216, 21.2615, 41.4263,  17,220.0000,197.0059,171.0653,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SMSL222,P站, 95.0000,  1.3571,314.1346,314.1346,232.2346,426.3255,423.4454, 23.2514, 35.0733,  17,500.0000,171.9652,461.2042,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,100.0000,  1.8571,350.0000,331.1235,230.7812,650.0000,654.1451, 29.1321, 23.3910,  19,500.0000,170.8890,540.2443,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站,100.0000,  0.4286,322.7338,317.4904,270.0825,138.3145,137.1843, 21.8112, 41.9742,  16,220.0000,199.9908,184.7590,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSL222,P站,100.0000,  1.4286,312.2469,312.2469,232.2346,446.0671,442.9209, 24.4016, 34.7246,  17,500.0000,171.9652,487.4452,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,105.0000,  1.9500,350.0000,330.1796,230.7812,682.5000,687.0114, 30.8452, 22.2216,  19,500.0000,170.8890,565.4203,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站,105.0000,  0.4500,321.3705,315.8649,270.0825,144.6167,143.3842, 22.8798, 41.5587,  16,220.0000,199.9908,194.3068,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSL222,P站,105.0000,  1.5000,310.3593,310.3593,232.2346,465.5389,462.1153, 25.5482, 34.3728,  17,500.0000,171.9652,513.8322,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,110.0000,  2.0429,350.0000,329.2358,230.7812,715.0000,719.8929, 32.6160, 20.9906,  19,500.0000,170.8890,590.2905,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站,110.0000,  0.4714,320.0072,314.2394,270.0825,150.8605,149.5212, 23.9483, 41.1398,  16,220.0000,199.9908,203.8730,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSL222,P站,110.0000,  1.5714,308.4716,308.4716,232.2346,484.7411,481.0286, 26.6917, 34.0178,  17,500.0000,171.9652,540.3590,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,115.0000,  2.1357,350.0000,328.2920,230.7812,747.5000,752.7896, 34.4562, 19.6864,  19,500.0000,170.8890,614.8249,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站,115.0000,  0.4929,318.6439,312.6139,274.2376,157.0459,155.5956, 24.4091, 41.7159,  15,220.0000,203.0676,218.5861,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMSL222,P站,115.0000,  1.6429,306.5840,306.5840,232.2346,503.6737,499.6608, 27.8324, 33.6595,  17,500.0000,171.9652,567.0196,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,120.0000,  2.2286,350.0000,327.3482,230.7812,780.0000,785.7015, 36.3818, 18.2934,  19,500.0000,170.8890,638.9885,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站,120.0000,  0.5143,317.2806,310.9884,274.2376,163.1729,161.6071, 25.4517, 41.3046,  15,220.0000,203.0676,228.4040,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SMSL222,P站,120.0000,  1.7143,304.6963,304.6963,232.2346,522.3366,518.0119, 28.9707, 33.2978,  17,500.0000,171.9652,593.8078,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,125.0000,  2.3214,350.0000,326.4043,230.7812,812.5000,818.6284, 38.4147, 16.7894,  19,500.0000,170.8890,662.7388,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SMSL222,K站,125.0000,  0.5357,315.9172,309.3630,278.5226,169.2414,167.5558, 25.8536, 41.8978,  14,220.0000,206.2405,243.9260,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMSL222,P站,125.0000,  1.7857,302.8087,302.8087,232.2346,540.7298,536.0818, 30.1071, 32.9326,  17,500.0000,171.9652,620.7179,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,130.0000,  2.4143,350.0000,325.4605,233.1361,845.0000,851.5706, 38.9728, 17.1505,  18,500.0000,172.6328,705.7408,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMSL222,K站,130.0000,  0.5571,314.5539,307.7375,278.5226,175.2515,173.4417, 26.8713, 41.4943,  14,220.0000,206.2405,253.9952,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMSL222,P站,130.0000,  1.8571,300.9210,300.9210,232.2346,558.8533,553.8707, 31.2419, 32.5638,  17,500.0000,171.9652,647.7440,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,135.0000,  2.5071,350.0000,324.5167,233.1361,877.5000,884.5279, 41.0811, 15.5568,  18,500.0000,172.6328,729.5953,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SMSL222,K站,135.0000,  0.5786,313.1906,306.1120,278.5226,181.2032,179.2648, 27.8897, 41.0876,  14,220.0000,206.2405,264.0761,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SMSL222,P站,135.0000,  1.9286,299.0334,299.0334,232.2346,576.7072,571.3784, 32.3754, 32.1912,  17,500.0000,171.9652,674.8804,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,140.0000,  2.6000,350.0000,323.5729,235.5396,910.0000,917.5003, 41.5315, 15.9949,  17,500.0000,174.4125,774.6204,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SMSL222,K站,140.0000,  0.6000,311.8273,304.4865,282.9436,187.0964,185.0252, 28.2108, 41.7085,  13,220.0000,209.5142,280.6740,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMSL222,P站,140.0000,  2.0000,297.1457,297.1457,232.2346,594.2914,588.6050, 33.5080, 31.8147,  17,500.0000,171.9652,702.1215,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,145.0000,  2.6929,350.0000,322.6290,237.9931,942.5000,950.4879, 41.9418, 16.4540,  16,500.0000,176.2293,821.1299,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SMSL222,K站,145.0000,  0.6214,310.4640,302.8610,282.9436,192.9312,190.7227, 29.2055, 41.3099,  13,220.0000,209.5142,291.0042,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SMSL222,P站,145.0000,  2.0714,295.2581,295.2581,232.2346,611.6060,605.5505, 34.6401, 31.4342,  17,500.0000,171.9652,729.4617,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL222,S站,150.0000,  2.7857,350.0000,321.6852,240.4983,975.0000,983.4907, 42.3147, 16.9325,  15,500.0000,178.0843,869.1570,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SMSL222,K站,150.0000,  0.6429,309.1007,301.2356,287.5072,198.7076,196.3575, 29.4733, 41.9469,  12,220.0000,212.8935,308.4715,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SMSL222,P站,150.0000,  2.1429,293.3704,293.3704,232.2346,628.6509,622.2150, 35.7720, 31.0496,  17,500.0000,171.9652,756.8956,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SMSL444,S站, 10.0000,  0.1857,350.0000,348.1123,207.7031, 65.0000, 65.1417,  3.6817, 30.5063,  19,450.0000,153.8001, 41.3055,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 10.0000,  0.0429,347.2734,346.7490,236.8416, 14.8831, 14.8487,  2.8922, 41.5273,  15,190.0000,175.3766, 13.8401,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SMSL444,P站, 10.0000,  0.1429,346.2247,346.2247,209.0111, 49.4607, 49.3521,  3.4950, 32.4800,  17,450.0000,154.7687, 33.6072,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 15.0000,  0.2786,350.0000,347.1685,207.7031, 97.5000, 97.7353,  5.5360, 29.4991,  19,450.0000,153.8001, 61.8757,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 15.0000,  0.0643,345.9101,345.1236,236.8416, 22.2371, 22.1789,  4.3199, 41.0490,  15,190.0000,175.3766, 20.8549,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SMSL444,P站, 15.0000,  0.2143,344.3370,344.3370,209.0111, 73.7865, 73.6064,  5.1863, 32.0648,  17,450.0000,154.7687, 50.9953,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 20.0000,  0.3714,350.0000,346.2247,207.7031,130.0000,130.3441,  7.4051, 28.4595,  19,450.0000,153.8001, 82.3650,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 20.0000,  0.0857,344.5468,343.4981,240.5422, 29.5326, 29.4462,  5.5542, 41.5852,  14,190.0000,178.1168, 28.8441,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SMSL444,P站, 20.0000,  0.2857,342.4494,342.4494,209.0111, 97.8427, 97.5797,  6.8462, 31.6448,  17,450.0000,154.7687, 68.7459,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 25.0000,  0.4643,350.0000,345.2809,207.7031,162.5000,162.9680,  9.2939, 27.3840,  19,450.0000,153.8001,102.7532,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 25.0000,  0.1071,343.1834,341.8726,240.5422, 36.7697, 36.6508,  6.9182, 41.1148,  14,190.0000,178.1168, 36.1989,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SMSL444,P站, 25.0000,  0.3571,340.5617,340.5617,209.0111,121.6292,121.2718,  8.4783, 31.2197,  17,450.0000,154.7687, 86.8405,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 30.0000,  0.5571,350.0000,344.3370,207.7031,195.0000,195.6071, 11.2080, 26.2679,  19,450.0000,153.8001,123.0190,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 30.0000,  0.1286,341.8201,340.2471,244.3604, 43.9483, 43.7926,  8.0180, 41.6722,  13,190.0000,180.9441, 44.9899,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SMSL444,P站, 30.0000,  0.4286,338.6741,338.6741,209.0111,145.1460,144.6829, 10.0857, 30.7894,  17,450.0000,154.7687,105.2623,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 35.0000,  0.6500,350.0000,343.3932,207.7031,227.5000,228.2613, 13.1537, 25.1060,  19,450.0000,153.8001,143.1397,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 35.0000,  0.1500,340.4568,338.6216,244.3604, 51.0685, 50.8716,  9.3266, 41.2101,  13,190.0000,180.9441, 52.6720,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SMSL444,P站, 35.0000,  0.5000,336.7864,336.7864,209.0111,168.3932,167.8128, 11.6714, 30.3535,  17,450.0000,154.7687,123.9954,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 40.0000,  0.7429,350.0000,342.4494,207.7031,260.0000,260.9306, 15.1387, 23.8914,  19,450.0000,153.8001,163.0908,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 40.0000,  0.1714,339.0935,336.9961,248.3017, 58.1303, 57.8878, 10.3076, 41.7883,  12,190.0000,183.8625, 62.2656,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SMSL444,P站, 40.0000,  0.5714,334.8988,334.8988,209.0111,191.3707,190.6616, 13.2377, 29.9119,  17,450.0000,154.7687,143.0248,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 45.0000,  0.8357,350.0000,341.5056,207.7031,292.5000,293.6152, 17.1723, 22.6157,  19,450.0000,153.8001,182.8454,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 45.0000,  0.1929,337.7302,335.3707,248.3017, 65.1337, 64.8412, 11.5670, 41.3345,  12,190.0000,183.8625, 70.2653,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SMSL444,P站, 45.0000,  0.6429,333.0111,333.0111,209.0111,214.0786,213.2293, 14.7869, 29.4643,  17,450.0000,154.7687,162.3367,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 50.0000,  0.9286,350.0000,340.5617,207.7031,325.0000,326.3148, 19.2662, 21.2678,  19,450.0000,153.8001,202.3733,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 50.0000,  0.2143,336.3669,333.7452,252.3722, 72.0786, 71.7318, 12.4415, 41.9332,  11,190.0000,186.8767, 80.6682,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SMSL444,P站, 50.0000,  0.7143,331.1235,331.1235,209.0111,236.5168,235.5159, 16.3211, 29.0104,  17,450.0000,154.7687,181.9179,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 55.0000,  1.0214,350.0000,339.6179,207.7031,357.5000,359.0297, 21.4358, 19.8331,  19,450.0000,153.8001,221.6404,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 55.0000,  0.2357,335.0036,332.1197,252.3722, 78.9651, 78.5596, 13.6565, 41.4880,  11,190.0000,186.8767, 88.9777,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SMSL444,P站, 55.0000,  0.7857,329.2358,329.2358,209.0111,258.6853,257.5214, 17.8421, 28.5500,  17,450.0000,154.7687,201.7557,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 60.0000,  1.1143,350.0000,338.6741,207.7031,390.0000,391.7596, 23.7022, 18.2909,  19,450.0000,153.8001,240.6063,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 60.0000,  0.2571,333.6403,330.4942,252.3722, 85.7932, 85.3246, 14.8684, 41.0389,  11,190.0000,186.8767, 97.3233,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SMSL444,P站, 60.0000,  0.8571,327.3482,327.3482,209.0111,280.5841,279.2458, 19.3516, 28.0827,  17,450.0000,154.7687,221.8383,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 65.0000,  1.2071,350.0000,337.7303,207.7031,422.5000,424.5048, 26.0959, 16.6114,  19,450.0000,153.8001,259.2224,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SMSL444,K站, 65.0000,  0.2786,332.2770,328.8687,256.5784, 92.5629, 92.0269, 15.6087, 41.6703,  10,190.0000,189.9913,108.8155,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SMSL444,P站, 65.0000,  0.9286,325.4605,325.4605,209.0111,302.2133,300.6891, 20.8512, 27.6080,  17,450.0000,154.7687,242.1542,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 70.0000,  1.3000,350.0000,336.7864,209.8225,455.0000,457.2651, 27.2140, 16.8064,  18,450.0000,155.3695,288.6410,740.3461,660.3461,209.8225,155.3695,
测试1493816327,SMSL444,K站, 70.0000,  0.3000,330.9137,327.2433,256.5784, 99.2741, 98.6663, 16.7810, 41.2302,  10,190.0000,189.9913,117.4610,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SMSL444,P站, 70.0000,  1.0000,323.5729,323.5729,209.0111,323.5729,321.8513, 22.3425, 27.1258,  17,450.0000,154.7687,262.6925,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 75.0000,  1.3929,350.0000,335.8426,211.9856,487.5000,490.0405, 28.2554, 17.0339,  17,450.0000,156.9712,319.4122,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SMSL444,K站, 75.0000,  0.3214,329.5503,325.6178,260.9272,105.9269,105.2429, 17.4346, 41.8810,   9,190.0000,193.2115,129.7907,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SMSL444,P站, 75.0000,  1.0714,321.6852,321.6852,209.0111,344.6627,342.7323, 23.8269, 26.6355,  17,450.0000,154.7687,283.4426,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 80.0000,  1.4857,350.0000,334.8988,214.1938,520.0000,522.8311, 29.2249, 17.2927,  16,450.0000,158.6063,351.5521,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SMSL444,K站, 80.0000,  0.3429,328.1870,323.9923,260.9272,112.5213,111.7568, 18.5701, 41.4501,   9,190.0000,193.2115,138.7324,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SMSL444,P站, 80.0000,  1.1429,319.7976,319.7976,209.0111,365.4829,363.3323, 25.3057, 26.1367,  17,450.0000,154.7687,304.3942,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 85.0000,  1.5786,350.0000,333.9550,214.1938,552.5000,555.6369, 31.5913, 15.5659,  16,450.0000,158.6063,371.4870,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SMSL444,K站, 85.0000,  0.3643,326.8237,322.3668,260.9272,119.0572,118.2078, 19.7045, 41.0154,   9,190.0000,193.2115,147.7003,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SMSL444,P站, 85.0000,  1.2143,317.9099,317.9099,209.0111,386.0335,383.6511, 26.7804, 25.6289,  17,450.0000,154.7687,325.5377,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 90.0000,  1.6714,350.0000,333.0111,216.4485,585.0000,588.4578, 32.4255, 15.9039,  15,450.0000,160.2759,405.6052,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SMSL444,K站, 90.0000,  0.3857,325.4604,320.7413,265.4259,125.5347,124.5961, 20.2445, 41.6982,   8,190.0000,196.5427,161.1569,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SMSL444,P站, 90.0000,  1.2857,316.0222,316.0222,209.0111,406.3143,403.6888, 28.2522, 25.1115,  17,450.0000,154.7687,346.8633,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站, 95.0000,  1.7643,350.0000,332.0673,218.7511,617.5000,621.2938, 33.1964, 16.2713,  14,450.0000,161.9810,441.1400,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SMSL444,K站, 95.0000,  0.4071,324.0971,319.1159,265.4259,131.9538,130.9216, 21.3450, 41.2731,   8,190.0000,196.5427,170.4152,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SMSL444,P站, 95.0000,  1.3571,314.1346,314.1346,209.0111,426.3255,423.4454, 29.7225, 24.5839,  17,450.0000,154.7687,368.3617,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,100.0000,  1.8571,350.0000,331.1235,221.1033,650.0000,654.1451, 33.9081, 16.6664,  13,450.0000,163.7227,478.1148,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SMSL444,K站,100.0000,  0.4286,322.7338,317.4904,270.0825,138.3145,137.1843, 21.8112, 41.9742,   7,190.0000,199.9908,184.7590,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSL444,P站,100.0000,  1.4286,312.2469,312.2469,209.0111,446.0671,442.9209, 31.1927, 24.0455,  17,450.0000,154.7687,390.0239,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,105.0000,  1.9500,350.0000,330.1796,223.5066,682.5000,687.0114, 34.5644, 17.0872,  12,450.0000,165.5023,516.5555,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SMSL444,K站,105.0000,  0.4500,321.3705,315.8649,270.0825,144.6167,143.3842, 22.8798, 41.5587,   7,190.0000,199.9908,194.3068,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSL444,P站,105.0000,  1.5000,310.3593,310.3593,209.0111,465.5389,462.1153, 32.6640, 23.4955,  17,450.0000,154.7687,411.8409,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,110.0000,  2.0429,350.0000,329.2358,223.5066,715.0000,719.8929, 36.8048, 15.4147,  12,450.0000,165.5023,538.4676,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SMSL444,K站,110.0000,  0.4714,320.0072,314.2394,270.0825,150.8605,149.5212, 23.9483, 41.1398,   7,190.0000,199.9908,203.8730,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SMSL444,P站,110.0000,  1.5714,308.4716,308.4716,209.0111,484.7411,481.0286, 34.1379, 22.9332,  17,450.0000,154.7687,433.8039,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,115.0000,  2.1357,350.0000,328.2920,225.9627,747.5000,752.7896, 37.3310, 15.9236,  11,450.0000,167.3210,579.0408,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SMSL444,K站,115.0000,  0.4929,318.6439,312.6139,274.9054,157.0459,155.5956, 24.3148, 41.8718,   6,190.0000,203.5621,219.4061,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMSL444,P站,115.0000,  1.6429,306.5840,306.5840,209.0111,503.6737,499.6608, 35.6159, 22.3574,  17,450.0000,154.7687,455.9042,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,120.0000,  2.2286,350.0000,327.3482,228.4734,780.0000,785.7015, 37.8109, 16.4530,  10,450.0000,169.1801,621.1484,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SMSL444,K站,120.0000,  0.5143,317.2806,310.9884,274.9054,163.1729,161.6071, 25.3533, 41.4628,   6,190.0000,203.5621,229.2591,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMSL444,P站,120.0000,  1.7143,304.6963,304.6963,209.0111,522.3366,518.0119, 37.0995, 21.7672,  17,450.0000,154.7687,478.1333,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,125.0000,  2.3214,350.0000,326.4043,231.0405,812.5000,818.6284, 38.2476, 17.0012,   9,450.0000,171.0810,664.8226,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMSL444,K站,125.0000,  0.5357,315.9172,309.3630,274.9054,169.2414,167.5558, 26.3922, 41.0505,   6,190.0000,203.5621,239.1263,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SMSL444,P站,125.0000,  1.7857,302.8087,302.8087,209.0111,540.7298,536.0818, 38.5904, 21.1614,  17,450.0000,154.7687,500.4828,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,130.0000,  2.4143,350.0000,325.4605,231.0405,845.0000,851.5706, 40.3963, 15.3773,   9,450.0000,171.0810,688.2244,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SMSL444,K站,130.0000,  0.5571,314.5539,307.7375,279.9037,175.2515,173.4417, 26.6648, 41.8129,   5,190.0000,207.2632,255.8902,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMSL444,P站,130.0000,  1.8571,300.9210,300.9210,209.0111,558.8533,553.8707, 40.0904, 20.5385,  17,450.0000,154.7687,522.9440,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,135.0000,  2.5071,350.0000,324.5167,233.6660,877.5000,884.5279, 40.7066, 16.0169,   8,450.0000,173.0251,734.1869,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SMSL444,K站,135.0000,  0.5786,313.1906,306.1120,279.9037,181.2032,179.2648, 27.6752, 41.4108,   5,190.0000,207.2632,266.0430,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMSL444,P站,135.0000,  1.9286,299.0334,299.0334,209.0111,576.7072,571.3784, 41.6015, 19.8971,  17,450.0000,154.7687,545.5085,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,140.0000,  2.6000,350.0000,323.5729,236.3518,910.0000,917.5003, 40.9836, 16.6680,   7,450.0000,175.0139,781.7987,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SMSL444,K站,140.0000,  0.6000,311.8273,304.4865,279.9037,187.0964,185.0252, 28.6862, 41.0054,   5,190.0000,207.2632,276.2063,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SMSL444,P站,140.0000,  2.0000,297.1457,297.1457,209.0111,594.2914,588.6050, 43.1260, 19.2351,  17,450.0000,154.7687,568.1678,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,145.0000,  2.6929,350.0000,322.6290,239.1001,942.5000,950.4879, 41.2294, 17.3296,   6,450.0000,177.0489,831.0992,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMSL444,K站,145.0000,  0.6214,310.4640,302.8610,285.0871,192.9312,190.7227, 28.8700, 41.7977,   4,190.0000,211.1014,294.2495,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMSL444,P站,145.0000,  2.0714,295.2581,295.2581,209.0111,611.6060,605.5505, 44.6665, 18.5505,  17,450.0000,154.7687,590.9133,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SMSL444,S站,150.0000,  2.7857,350.0000,321.6852,239.1001,975.0000,983.4907, 43.2529, 15.7947,   6,450.0000,177.0489,856.1343,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SMSL444,K站,150.0000,  0.6429,309.1007,301.2356,285.0871,198.7076,196.3575, 29.8538, 41.4028,   4,190.0000,211.1014,304.6984,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SMSL444,P站,150.0000,  2.1429,293.3704,293.3704,209.0111,628.6509,622.2150, 46.2258, 17.8406,  17,450.0000,154.7687,613.7361,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBFH222,S站, 10.0000,  0.1300,500.0000,500.0000,262.6131, 64.9996,130.1850,  3.6303, 15.6673,   7,500.0000,194.4599, 41.1553,740.3461,660.3461,262.6131,194.4599,
测试1493816327,SBFH222,K站, 10.0000,  0.0300,498.7975,498.7975,336.3292, 14.9633, 29.8820,  1.4458, 41.5042,   3,220.0000,249.0452, 27.1243,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SBFH222,P站, 10.0000,  0.1000,498.3350,498.3350,264.2790, 49.8338, 99.5251,  3.2387, 18.0163,   5,500.0000,195.6935, 35.5929,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SBFH222,S站, 15.0000,  0.1950,500.0000,500.0000,265.6668, 97.4996,195.3001,  4.8736, 16.9441,   6,500.0000,196.7211, 69.0794,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SBFH222,K站, 15.0000,  0.0450,498.1963,498.1963,336.3292, 22.4182, 44.7631,  2.1656, 41.2233,   3,220.0000,249.0452, 40.7506,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SBFH222,P站, 15.0000,  0.1500,497.5025,497.5025,267.3532, 74.6257,149.0209,  4.3807, 19.4271,   4,500.0000,197.9698, 59.2662,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SBFH222,S站, 20.0000,  0.2600,500.0000,500.0000,265.6668,129.9996,260.4300,  6.5444, 15.9712,   6,500.0000,196.7211, 91.8239,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SBFH222,K站, 20.0000,  0.0600,497.5950,497.5950,336.3292, 29.8550, 59.6038,  2.8834, 40.9408,   3,220.0000,249.0452, 54.4175,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SBFH222,P站, 20.0000,  0.2000,496.6700,496.6700,267.3532, 99.3343,198.3389,  5.7964, 18.8980,   4,500.0000,197.9698, 79.8057,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SBFH222,S站, 25.0000,  0.3250,500.0000,500.0000,268.7923,162.4996,325.5748,  7.4438, 17.2585,   5,500.0000,199.0354,126.2212,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SBFH222,K站, 25.0000,  0.0750,496.9938,496.9938,342.7970, 37.2738, 74.4042,  3.4550, 41.8998,   2,220.0000,253.8345, 70.9669,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFH222,P站, 25.0000,  0.2500,495.8375,495.8375,267.3532,123.9597,247.4792,  7.1978, 18.3541,   4,500.0000,197.9698,100.6927,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SBFH222,S站, 30.0000,  0.3900,500.0000,500.0000,268.7923,194.9995,390.7344,  9.0026, 16.3153,   5,500.0000,199.0354,150.9823,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SBFH222,K站, 30.0000,  0.0900,496.3925,496.3925,342.7970, 44.6745, 89.1641,  4.1410, 41.6263,   2,220.0000,253.8345, 85.2753,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFH222,P站, 30.0000,  0.3000,495.0050,495.0050,267.3532,148.5018,296.4418,  8.5893, 17.7943,   4,500.0000,197.9698,121.9033,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SBFH222,S站, 35.0000,  0.4550,500.0000,500.0000,268.7923,227.4995,455.9089, 10.6041, 15.3157,   5,500.0000,199.0354,175.4901,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SBFH222,K站, 35.0000,  0.1050,495.7913,495.7913,342.7970, 52.0572,103.8837,  4.8256, 41.3514,   2,220.0000,253.8345, 99.6193,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFH222,P站, 35.0000,  0.3500,494.1725,494.1725,270.4998,172.9607,345.2267,  9.2101, 19.2515,   3,500.0000,200.2998,154.6858,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFH222,S站, 40.0000,  0.5200,500.0000,500.0000,271.9922,259.9995,521.0983, 11.1328, 16.6971,   4,500.0000,201.4049,218.0270,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SBFH222,K站, 40.0000,  0.1200,495.1900,495.1900,342.7970, 59.4219,118.5630,  5.5089, 41.0749,   2,220.0000,253.8345,113.9977,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFH222,P站, 40.0000,  0.4000,493.3400,493.3400,270.4998,197.3364,393.8338, 10.4839, 18.7238,   3,500.0000,200.2998,178.0367,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFH222,S站, 45.0000,  0.5850,500.0000,500.0000,271.9922,292.4995,586.3025, 12.6429, 15.7330,   4,500.0000,201.4049,244.4049,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SBFH222,K站, 45.0000,  0.1350,494.5888,494.5888,342.7970, 66.7687,133.2020,  6.1911, 40.7970,   2,220.0000,253.8345,128.4093,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFH222,P站, 45.0000,  0.4500,492.5075,492.5075,270.4998,221.6287,442.2632, 11.7556, 18.1815,   3,500.0000,200.2998,201.6446,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFH222,S站, 50.0000,  0.6500,500.0000,500.0000,275.2692,324.9995,651.5215, 13.0100, 17.1143,   3,500.0000,203.8315,292.5756,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SBFH222,K站, 50.0000,  0.1500,493.9875,493.9875,349.5185, 74.0972,147.8005,  6.6048, 41.7903,   1,220.0000,258.8117,148.6071,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFH222,P站, 50.0000,  0.5000,491.6750,491.6750,270.4998,245.8379,490.5150, 13.0275, 17.6230,   3,500.0000,200.2998,225.4926,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFH222,S站, 55.0000,  0.7150,500.0000,500.0000,275.2692,357.4994,716.7553, 14.4410, 16.1858,   3,500.0000,203.8315,320.7476,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SBFH222,K站, 55.0000,  0.1650,493.3863,493.3863,349.5185, 81.4077,162.3586,  7.2587, 41.5215,   1,220.0000,258.8117,163.6510,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFH222,P站, 55.0000,  0.5500,490.8425,490.8425,273.7213,269.9638,538.5890, 13.3155, 19.1237,   2,500.0000,202.6853,266.3777,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SBFH222,S站, 60.0000,  0.7800,500.0000,500.0000,275.2692,389.9994,782.0041, 15.9197, 15.2024,   3,500.0000,203.8315,348.5956,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SBFH222,K站, 60.0000,  0.1800,492.7850,492.7850,349.5185, 88.7003,176.8766,  7.9119, 41.2513,   1,220.0000,258.8117,178.7241,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFH222,P站, 60.0000,  0.6000,490.0100,490.0100,273.7213,294.0064,586.4853, 14.4975, 18.5989,   2,500.0000,202.6853,292.1545,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SBFH222,S站, 65.0000,  0.8450,500.0000,500.0000,278.6261,422.4993,847.2676, 16.0433, 16.6714,   2,500.0000,206.3172,404.2945,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SBFH222,K站, 65.0000,  0.1950,492.1838,492.1838,349.5185, 95.9747,191.3539,  8.5643, 40.9796,   1,220.0000,258.8117,193.8249,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFH222,P站, 65.0000,  0.6500,489.1775,489.1775,273.7213,317.9659,634.2040, 15.6827, 18.0594,   2,500.0000,202.6853,318.1287,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SBFH222,S站, 70.0000,  0.9100,500.0000,500.0000,278.6261,454.9995,912.5463, 17.4469, 15.7294,   2,500.0000,206.3172,433.8826,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SBFH222,K站, 70.0000,  0.2100,491.5825,491.5825,356.5089,103.2314,205.7916,  8.8658, 41.9955,   0,220.0000,263.9879,217.1421,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站, 70.0000,  0.7000,488.3450,488.3450,273.7213,341.8419,681.7447, 16.8733, 17.5039,   2,500.0000,202.6853,344.2865,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SBFH222,S站, 75.0000,  0.9750,500.0000,500.0000,282.0659,487.4995,977.8396, 17.4817, 17.1871,   1,500.0000,208.8643,494.9047,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SBFH222,K站, 75.0000,  0.2250,490.9813,490.9813,356.5089,110.4698,220.1883,  9.4925, 41.7331,   0,220.0000,263.9879,232.8746,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站, 75.0000,  0.7500,487.5125,487.5125,277.0204,365.6348,729.1078, 16.9203, 19.0447,   1,500.0000,205.1282,392.6961,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFH222,S站, 80.0000,  1.0400,500.0000,500.0000,282.0659,519.9994,1043.1476, 18.8168, 16.2855,   1,500.0000,208.8643,526.2006,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SBFH222,K站, 80.0000,  0.2400,490.3800,490.3800,356.5089,117.6901,234.5445, 10.1186, 41.4693,   0,220.0000,263.9879,248.6314,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站, 80.0000,  0.8000,486.6800,486.6800,277.0204,389.3445,776.2934, 18.0351, 18.5241,   1,500.0000,205.1282,420.6453,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFH222,S站, 85.0000,  1.1050,500.0000,500.0000,282.0659,552.4994,1108.4707, 20.1987, 15.3326,   1,500.0000,208.8643,557.1351,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SBFH222,K站, 85.0000,  0.2550,489.7788,489.7788,356.5089,124.8924,248.8606, 10.7443, 41.2042,   0,220.0000,263.9879,264.4120,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站, 85.0000,  0.8500,485.8475,485.8475,277.0204,412.9709,823.3012, 19.1561, 17.9889,   1,500.0000,205.1282,448.7486,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFH222,S站, 90.0000,  1.1700,500.0000,500.0000,285.5918,584.9999,1173.8096, 20.0519, 16.8680,   0,500.0000,211.4751,625.4800,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站, 90.0000,  0.2700,489.1775,489.1775,356.5089,132.0777,263.1384, 11.3698, 40.9376,   0,220.0000,263.9879,280.2173,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站, 90.0000,  0.9000,485.0150,485.0150,277.0204,436.5136,870.1302, 20.2852, 17.4380,   1,500.0000,205.1282,476.9937,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFH222,S站, 95.0000,  1.2350,500.0000,500.0000,285.5918,617.4992,1239.1609, 21.3651, 15.9607,   0,500.0000,211.4751,658.1080,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站, 95.0000,  0.2850,488.5763,488.5763,356.5089,139.2429,277.3716, 11.9948, 40.6696,   0,220.0000,263.9879,296.0399,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站, 95.0000,  0.9500,484.1825,484.1825,280.4001,459.9740,916.7834, 20.1453, 19.0150,   0,500.0000,207.6308,532.5719,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,100.0000,  1.3000,500.0000,500.0000,285.5918,649.9992,1304.5286, 22.7279, 15.0000,   0,500.0000,211.4751,690.3454,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,100.0000,  0.3000,487.9750,487.9750,356.5089,146.3912,291.5667, 12.6196, 40.4001,   0,220.0000,263.9879,311.8856,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,100.0000,  1.0000,483.3500,483.3500,280.4001,483.3506,963.2580, 21.2069, 18.4999,   0,500.0000,207.6308,562.5133,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,105.0000,  1.3650,500.0000,500.0000,285.5918,682.4991,1369.9108, 24.1513, 13.9751,   0,500.0000,211.4751,722.1481,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,105.0000,  0.3150,487.3738,487.3738,356.5089,153.5214,305.7214, 13.2443, 40.1291,   0,220.0000,263.9879,327.7511,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,105.0000,  1.0500,482.5175,482.5175,280.4001,506.6439,1009.5546, 22.2765, 17.9707,   0,500.0000,207.6308,592.5751,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,110.0000,  1.4300,500.0000,500.0000,285.5918,714.9992,1435.3082, 25.6508, 12.8706,   0,500.0000,211.4751,753.4648,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,110.0000,  0.3300,486.7725,486.7725,356.5089,160.6335,319.8358, 13.8689, 39.8566,   0,220.0000,263.9879,343.6355,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,110.0000,  1.1000,481.6850,481.6850,280.4001,529.8541,1055.6739, 23.3557, 17.4259,   0,500.0000,207.6308,622.7474,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,115.0000,  1.4962,499.5863,499.5863,285.5918,747.4980,1500.7259, 27.1428, 11.8436,   0,500.0000,211.4751,787.4234,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,115.0000,  0.3453,485.7461,485.7461,356.5089,167.7194,333.8910, 14.4943, 39.6295,   0,220.0000,263.9879,360.1081,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,115.0000,  1.1510,480.4230,480.4230,280.4001,552.9438,1101.5348, 24.3859, 16.9984,   0,500.0000,207.6308,655.3043,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,120.0000,  1.5668,497.8246,497.8246,285.5918,779.9966,1566.1879, 28.3472, 11.3375,   0,500.0000,211.4751,832.0089,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,120.0000,  0.3616,483.3316,483.3316,356.5089,174.7574,347.8381, 15.1228, 39.5533,   0,220.0000,263.9879,378.5937,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,120.0000,  1.2052,477.7573,477.7573,280.4001,575.8131,1146.9215, 25.2209, 16.9990,   0,500.0000,207.6308,695.8995,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,125.0000,  1.6379,496.0544,496.0544,285.5918,812.4976,1631.6757, 29.5760, 10.8014,   0,500.0000,211.4751,877.3807,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,125.0000,  0.3780,480.9037,480.9037,356.5089,181.7728,361.7337, 15.7528, 39.4756,   0,220.0000,263.9879,397.3349,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,125.0000,  1.2599,475.0765,475.0765,280.4001,598.5672,1192.0615, 26.0498, 16.9979,   0,500.0000,207.6308,737.4382,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,130.0000,  1.7096,494.2713,494.2713,285.5918,844.9996,1697.1873, 30.8330, 10.2326,   0,500.0000,211.4751,923.5666,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,130.0000,  0.3945,478.4576,478.4576,356.5089,188.7612,375.5692, 16.3839, 39.3972,   0,220.0000,263.9879,416.3333,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,130.0000,  1.3151,472.3754,472.3754,280.4001,621.2051,1236.9528, 26.8726, 16.9965,   0,500.0000,207.6308,779.9499,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,135.0000,  1.7818,492.4734,492.4734,285.5918,877.4989,1762.7158, 32.1237,  9.6260,   0,500.0000,211.4751,970.5711,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,135.0000,  0.4112,475.9916,475.9916,356.5089,195.7226,389.3444, 17.0166, 39.3181,   0,220.0000,263.9879,435.5961,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,135.0000,  1.3706,469.6524,469.6524,280.4001,643.7200,1281.5811, 27.6896, 16.9952,   0,500.0000,207.6308,823.4422,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,140.0000,  1.8547,490.6561,490.6561,285.5918,909.9990,1828.2690, 33.4550,  8.9763,   0,500.0000,211.4751,1018.4346,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,140.0000,  0.4280,473.5005,473.5005,356.5089,202.6572,403.0593, 17.6509, 39.2388,   0,220.0000,263.9879,455.1369,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,140.0000,  1.4267,466.9022,466.9022,280.4001,666.1106,1325.9434, 28.5008, 16.9955,   0,500.0000,207.6308,867.9529,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,145.0000,  1.9281,488.8232,488.8232,285.5918,942.4990,1893.8452, 34.8391,  8.2704,   0,500.0000,211.4751,1067.1128,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,145.0000,  0.4449,470.9883,470.9883,356.5089,209.5642,416.7124, 18.2871, 39.1587,   0,220.0000,263.9879,474.9529,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,145.0000,  1.4832,464.1287,464.1287,280.4001,688.3735,1370.0327, 29.3073, 16.9960,   0,500.0000,207.6308,913.4619,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH222,S站,150.0000,  2.0022,486.9741,486.9741,285.5918,974.9987,1959.4451, 36.2924,  7.4927,   0,500.0000,211.4751,1116.5981,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH222,K站,150.0000,  0.4620,468.4542,468.4542,356.5089,216.4428,430.3016, 18.9253, 39.0780,   0,220.0000,263.9879,495.0486,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFH222,P站,150.0000,  1.5401,461.3311,461.3311,280.4001,710.5057,1413.8423, 30.1096, 16.9968,   0,500.0000,207.6308,959.9781,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFH444,S站, 10.0000,  0.1300,500.0000,500.0000,260.2862, 64.9999,130.1856,  4.0539, 13.7230,  -1,450.0000,192.7368, 36.9240,740.3461,660.3461,260.2862,192.7368,
测试1493816327,SBFH444,K站, 10.0000,  0.0300,498.7975,498.7975,320.7230, 14.9640, 29.8834,  1.6173, 38.2470,  -2,190.0000,237.4891, 24.2513,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SBFH444,P站, 10.0000,  0.1000,498.3350,498.3350,265.3070, 49.8334, 99.5243,  3.1317, 18.6869,  -4,450.0000,196.4547, 36.7982,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SBFH444,S站, 15.0000,  0.1950,500.0000,500.0000,263.6232, 97.4999,195.3007,  5.2605, 15.4195,  -2,450.0000,195.2078, 64.1106,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SBFH444,K站, 15.0000,  0.0450,498.1963,498.1963,327.5469, 22.4189, 44.7645,  2.3006, 39.4378,  -3,190.0000,242.5421, 38.3638,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFH444,P站, 15.0000,  0.1500,497.5025,497.5025,265.3070, 74.6253,149.0200,  4.6529, 18.1326,  -4,450.0000,196.4547, 55.8453,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SBFH444,S站, 20.0000,  0.2600,500.0000,500.0000,263.6232,129.9999,260.4307,  7.0810, 14.3377,  -2,450.0000,195.2078, 85.1441,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SBFH444,K站, 20.0000,  0.0600,497.5950,497.5950,327.5469, 29.8557, 59.6053,  3.0626, 39.1368,  -3,190.0000,242.5421, 51.2395,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFH444,P站, 20.0000,  0.2000,496.6700,496.6700,265.3070, 99.3339,198.3380,  6.1535, 17.5615,  -4,450.0000,196.4547, 75.2805,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SBFH444,S站, 25.0000,  0.3250,500.0000,500.0000,263.6232,162.4999,325.5755,  8.9647, 13.1694,  -2,450.0000,195.2078,105.9072,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SBFH444,K站, 25.0000,  0.0750,496.9938,496.9938,327.5469, 37.2746, 74.4057,  3.8225, 38.8338,  -3,190.0000,242.5421, 64.1566,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFH444,P站, 25.0000,  0.2500,495.8375,495.8375,268.7541,123.9593,247.4783,  6.9357, 19.2340,  -5,450.0000,199.0071,104.3819,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFH444,S站, 30.0000,  0.3900,500.0000,500.0000,267.0468,194.9999,390.7352,  9.5315, 14.9828,  -3,450.0000,197.7430,143.1201,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SBFH444,K站, 30.0000,  0.0900,496.3925,496.3925,327.5469, 44.6754, 89.1657,  4.5805, 38.5288,  -3,190.0000,242.5421, 77.1135,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFH444,P站, 30.0000,  0.3000,495.0050,495.0050,268.7541,148.5014,296.4409,  8.2770, 18.7024,  -5,450.0000,199.0071,126.3059,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFH444,S站, 35.0000,  0.4550,500.0000,500.0000,267.0468,227.4999,455.9097, 11.2555, 13.8827,  -3,450.0000,197.7430,166.2182,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SBFH444,K站, 35.0000,  0.1050,495.7913,495.7913,327.5469, 52.0581,103.8855,  5.3368, 38.2217,  -3,190.0000,242.5421, 90.1089,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFH444,P站, 35.0000,  0.3500,494.1725,494.1725,268.7541,172.9603,345.2257,  9.6114, 18.1558,  -5,450.0000,199.0071,148.5272,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFH444,S站, 40.0000,  0.5200,500.0000,500.0000,267.0468,259.9999,521.0991, 13.0585, 12.6895,  -3,450.0000,197.7430,188.9581,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SBFH444,K站, 40.0000,  0.1200,495.1900,495.1900,334.6675, 59.4228,118.5647,  5.8008, 39.4514,  -4,190.0000,247.8147,108.2855,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFH444,P站, 40.0000,  0.4000,493.3400,493.3400,268.7541,197.3359,393.8329, 10.9421, 17.5928,  -5,450.0000,199.0071,171.0258,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFH444,S站, 45.0000,  0.5850,500.0000,500.0000,270.5606,292.4999,586.3033, 13.1912, 14.6183,  -4,450.0000,200.3449,235.3007,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SBFH444,K站, 45.0000,  0.1350,494.5888,494.5888,334.6675, 66.7695,133.2037,  6.5186, 39.1569,  -4,190.0000,247.8147,121.9898,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFH444,P站, 45.0000,  0.4500,492.5075,492.5075,268.7541,221.6283,442.2623, 12.2724, 17.0118,  -5,450.0000,199.0071,193.7825,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFH444,S站, 50.0000,  0.6500,500.0000,500.0000,270.5606,324.9999,651.5224, 14.8544, 13.5043,  -4,450.0000,200.3449,260.2260,740.3461,660.3461,270.5606,200.3449,
