CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SBFH444,K站, 50.0000,  0.1500,493.9875,493.9875,334.6675, 74.0982,147.8024,  7.2352, 38.8605,  -4,190.0000,247.8147,135.7272,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFH444,P站, 50.0000,  0.5000,491.6750,491.6750,272.2918,245.8374,490.5140, 12.5072, 18.7737,  -6,450.0000,201.6268,234.1252,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SBFH444,S站, 55.0000,  0.7150,500.0000,500.0000,274.1681,357.4999,716.7563, 14.8627, 15.3732,  -5,450.0000,203.0161,312.7018,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SBFH444,K站, 55.0000,  0.1650,493.3863,493.3863,334.6675, 81.4088,162.3607,  7.9508, 38.5622,  -4,190.0000,247.8147,149.4965,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFH444,P站, 55.0000,  0.5500,490.8425,490.8425,272.2918,269.9633,538.5880, 13.7264, 18.2364,  -6,450.0000,201.6268,259.0398,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SBFH444,S站, 60.0000,  0.7800,500.0000,500.0000,274.1681,389.9999,782.0051, 16.4076, 14.3312,  -5,450.0000,203.0161,339.7198,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SBFH444,K站, 60.0000,  0.1800,492.7850,492.7850,334.6675, 88.7013,176.8786,  8.6655, 38.2619,  -4,190.0000,247.8147,163.2964,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFH444,P站, 60.0000,  0.6000,490.0100,490.0100,272.2918,294.0059,586.4842, 14.9487, 17.6833,  -6,450.0000,201.6268,284.1643,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SBFH444,S站, 65.0000,  0.8450,500.0000,500.0000,274.1681,422.4999,847.2687, 18.0253, 13.2091,  -5,450.0000,203.0161,366.3326,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SBFH444,K站, 65.0000,  0.1950,492.1838,492.1838,342.1045, 95.9758,191.3562,  8.9477, 39.5288,  -5,190.0000,253.3217,185.5884,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFH444,P站, 65.0000,  0.6500,489.1775,489.1775,272.2918,317.9653,634.2028, 16.1762, 17.1129,  -6,450.0000,201.6268,309.4838,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SBFH444,S站, 70.0000,  0.9100,500.0000,500.0000,277.8731,454.9999,912.5471, 17.7698, 15.1683,  -6,450.0000,205.7596,427.1837,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SBFH444,K站, 70.0000,  0.2100,491.5825,491.5825,342.1045,103.2323,205.7933,  9.6284, 39.2412,  -5,190.0000,253.3217,200.0895,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFH444,P站, 70.0000,  0.7000,488.3450,488.3450,275.9240,341.8414,681.7437, 16.1397, 18.9004,  -7,450.0000,204.3163,358.1768,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFH444,S站, 75.0000,  0.9750,500.0000,500.0000,277.8731,487.4999,977.8405, 19.2721, 14.1262,  -6,450.0000,205.7596,455.8422,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SBFH444,K站, 75.0000,  0.2250,490.9813,490.9813,342.1045,110.4707,220.1902, 10.3085, 38.9518,  -5,190.0000,253.3217,214.6172,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFH444,P站, 75.0000,  0.7500,487.5125,487.5125,275.9240,365.6343,729.1068, 17.2763, 18.3737,  -7,450.0000,204.3163,385.4871,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFH444,S站, 80.0000,  1.0400,500.0000,500.0000,277.8731,519.9999,1043.1487, 20.8503, 13.0026,  -6,450.0000,205.7596,484.0596,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SBFH444,K站, 80.0000,  0.2400,490.3800,490.3800,342.1045,117.6912,234.5468, 10.9882, 38.6606,  -5,190.0000,253.3217,229.1703,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFH444,P站, 80.0000,  0.8000,486.6800,486.6800,275.9240,389.3439,776.2922, 18.4189, 17.8321,  -7,450.0000,204.3163,412.9604,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFH444,S站, 85.0000,  1.1050,500.0000,500.0000,281.6796,552.4999,1108.4717, 20.3778, 15.0433,  -7,450.0000,208.5782,553.1231,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SBFH444,K站, 85.0000,  0.2550,489.7788,489.7788,342.1045,124.8935,248.8629, 11.6674, 38.3675,  -5,190.0000,253.3217,243.7475,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFH444,P站, 85.0000,  0.8500,485.8475,485.8475,275.9240,412.9703,823.2999, 19.5694, 17.2740,  -7,450.0000,204.3163,440.5848,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFH444,S站, 90.0000,  1.1700,500.0000,500.0000,281.6796,584.9999,1173.8097, 21.8406, 14.0068,  -7,450.0000,208.5782,583.3674,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SBFH444,K站, 90.0000,  0.2700,489.1775,489.1775,342.1045,132.0780,263.1389, 12.3465, 38.0725,  -5,190.0000,253.3217,258.3481,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFH444,P站, 90.0000,  0.9000,485.0150,485.0150,279.6543,436.5134,870.1298, 19.3342, 19.0812,  -8,450.0000,207.0786,497.1801,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站, 95.0000,  1.2350,500.0000,500.0000,281.6796,617.4999,1239.1623, 23.3804, 12.8889,  -7,450.0000,208.5782,613.1441,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SBFH444,K站, 95.0000,  0.2850,488.5763,488.5763,349.8796,139.2442,277.3742, 12.4424, 39.3893,  -6,190.0000,259.0790,285.5418,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFH444,P站, 95.0000,  0.9500,484.1825,484.1825,279.6543,459.9733,916.7821, 20.4057, 18.5665,  -8,450.0000,207.0786,526.6821,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,100.0000,  1.3000,500.0000,500.0000,285.5918,649.9999,1304.5300, 22.7279, 15.0000,  -8,450.0000,211.4751,690.3460,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,100.0000,  0.3000,487.9750,487.9750,349.8796,146.3925,291.5694, 13.0906, 39.1072,  -6,190.0000,259.0790,300.8405,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFH444,P站,100.0000,  1.0000,483.3500,483.3500,279.6543,483.3499,963.2566, 21.4847, 18.0377,  -8,450.0000,207.0786,556.3126,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,105.0000,  1.3650,500.0000,500.0000,285.5918,682.4999,1369.9124, 24.1513, 13.9751,  -8,450.0000,211.4751,722.1489,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,105.0000,  0.3150,487.3738,487.3738,349.8796,153.5227,305.7241, 13.7388, 38.8235,  -6,190.0000,259.0790,316.1590,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFH444,P站,105.0000,  1.0500,482.5175,482.5175,279.6543,506.6433,1009.5535, 22.5729, 17.4935,  -8,450.0000,207.0786,586.0612,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,110.0000,  1.4306,499.7948,499.7948,285.5918,714.9997,1435.3130, 25.6057, 12.9523,  -8,450.0000,211.4751,754.9643,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,110.0000,  0.3301,486.5619,486.5619,349.8796,160.6313,319.8304, 14.3868, 38.5623,  -6,190.0000,259.0790,331.7674,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFH444,P站,110.0000,  1.1005,481.4723,481.4723,279.6543,529.8367,1055.6364, 23.6420, 16.9993,  -8,450.0000,207.0786,617.0087,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,115.0000,  1.5009,498.0422,498.0422,285.5918,747.4997,1500.7594, 26.7680, 12.4916,  -8,450.0000,211.4751,799.2693,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,115.0000,  0.3464,484.1591,484.1591,349.8796,167.6915,333.8269, 15.0350, 38.4829,  -6,190.0000,259.0790,349.5564,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFH444,P站,115.0000,  1.1545,478.8194,478.8194,279.6543,552.8066,1101.2379, 24.4885, 16.9992,  -8,450.0000,207.0786,656.7396,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,120.0000,  1.5717,496.2788,496.2788,285.5918,779.9996,1566.2266, 27.9470, 12.0086,  -8,450.0000,211.4751,844.3920,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,120.0000,  0.3627,481.7406,481.7406,358.0164,174.7269,347.7680, 15.0073, 40.0167,  -7,190.0000,265.1041,383.8165,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFH444,P站,120.0000,  1.2090,476.1490,476.1490,279.6543,575.6628,1146.5959, 25.3278, 16.9982,  -8,450.0000,207.0786,697.4309,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,125.0000,  1.6431,494.5025,494.5025,285.5918,812.4997,1631.7157, 29.1455, 11.5014,  -8,450.0000,211.4751,890.3450,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,125.0000,  0.3792,479.3042,479.3042,358.0164,181.7373,361.6527, 15.6337, 39.9399,  -7,190.0000,265.1041,402.7899,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFH444,P站,125.0000,  1.2639,473.4586,473.4586,279.6543,598.4024,1191.7048, 26.1603, 16.9970,  -8,450.0000,207.0786,739.0953,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,130.0000,  1.7150,492.7131,492.7131,285.5918,844.9996,1697.2263, 30.3674, 10.9664,  -8,450.0000,211.4751,937.1245,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,130.0000,  0.3958,476.8494,476.8494,358.0164,188.7216,375.4791, 16.2614, 39.8622,  -7,190.0000,265.1041,422.0252,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFH444,P站,130.0000,  1.3192,470.7480,470.7480,279.6543,621.0227,1236.5584, 26.9867, 16.9954,  -8,450.0000,207.0786,781.7351,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,135.0000,  1.7876,490.8926,490.8926,285.5918,877.4992,1762.7592, 31.6121, 10.4076,  -8,450.0000,211.4751,984.8861,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,135.0000,  0.4125,474.3577,474.3577,358.0164,195.6790,389.2452, 16.8909, 39.7857,  -7,190.0000,265.1041,441.5555,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFH444,P站,135.0000,  1.3750,467.9981,467.9981,279.6543,643.5183,1281.1453, 27.8050, 16.9992,  -8,450.0000,207.0786,825.4665,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,140.0000,  1.8607,489.0692,489.0692,285.5918,909.9989,1828.3152, 32.8937,  9.8063,  -8,450.0000,211.4751,1033.3791,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,140.0000,  0.4294,471.8579,471.8579,358.0164,202.6094,402.9508, 17.5221, 39.7071,  -7,190.0000,265.1041,461.3392,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFH444,P站,140.0000,  1.4313,465.2382,465.2382,279.6543,665.8902,1325.4675, 28.6200, 16.9992,  -8,450.0000,207.0786,870.1187,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,145.0000,  1.9343,487.2454,487.2454,285.5918,942.4990,1893.8951, 34.2221,  9.1528,  -8,450.0000,211.4751,1082.5590,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,145.0000,  0.4464,469.3527,469.3527,358.0164,209.5128,416.5955, 18.1551, 39.6260,  -7,190.0000,265.1041,481.3736,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFH444,P站,145.0000,  1.4880,462.4709,462.4709,279.6543,688.1359,1369.5198, 29.4325, 16.9945,  -8,450.0000,207.0786,915.6708,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFH444,S站,150.0000,  2.0087,485.3895,485.3895,285.5918,974.9987,1959.4990, 35.5970,  8.4528,  -8,450.0000,211.4751,1132.7191,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFH444,K站,150.0000,  0.4635,466.8091,466.8091,358.0164,216.3869,430.1747, 18.7903, 39.5460,  -7,190.0000,265.1041,501.7175,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFH444,P站,150.0000,  1.5451,459.6628,459.6628,279.6543,710.2474,1413.2850, 30.2386, 16.9951,  -8,450.0000,207.0786,962.3401,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBRH222,S站, 10.0000,  0.1625,400.0000,400.0000,230.7812, 65.0005,130.2425,  3.1300, 28.1438,  19,500.0000,170.8890, 74.3909,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 10.0000,  0.0375,398.4969,398.4969,270.0825, 14.9455, 29.8326,  2.2363, 41.4536,  16,220.0000,199.9908, 27.4129,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBRH222,P站, 10.0000,  0.1250,397.9188,397.9188,232.2346, 49.7385, 99.2920,  2.9888, 29.7001,  17,500.0000,171.9652, 60.1711,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 15.0000,  0.2438,400.0000,400.0000,230.7812, 97.5005,195.3979,  4.7051, 27.2911,  19,500.0000,170.8890,111.4542,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 15.0000,  0.0563,397.7453,397.7453,274.2376, 22.3750, 44.6523,  3.2395, 42.0035,  15,220.0000,203.0676, 42.5803,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBRH222,P站, 15.0000,  0.1875,396.8781,396.8781,232.2346, 74.4134,148.5229,  4.4550, 29.1916,  17,500.0000,171.9652, 90.8951,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 20.0000,  0.3250,400.0000,400.0000,230.7812,130.0003,260.5763,  6.2913, 26.4130,  19,500.0000,170.8890,148.3905,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 20.0000,  0.0750,396.9937,396.9937,274.2376, 29.7761, 59.4087,  4.3111, 41.5765,  15,220.0000,203.0676, 56.8920,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBRH222,P站, 20.0000,  0.2500,395.8375,395.8375,232.2346, 98.9581,197.4761,  5.9060, 28.6749,  17,500.0000,171.9652,122.0129,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 25.0000,  0.4063,400.0000,400.0000,230.7812,162.5002,325.7780,  7.8921, 25.5070,  19,500.0000,170.8890,185.1694,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 25.0000,  0.0938,396.2422,396.2422,274.2376, 37.1491, 74.1021,  5.3794, 41.1458,  15,220.0000,203.0676, 71.2586,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBRH222,P站, 25.0000,  0.3125,394.7969,394.7969,232.2346,123.3729,246.1517,  7.3440, 28.1496,  17,500.0000,171.9652,153.5028,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 30.0000,  0.4875,400.0000,400.0000,230.7812,195.0002,391.0030,  9.5114, 24.5698,  19,500.0000,170.8890,221.7593,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 30.0000,  0.1125,395.4906,395.4906,278.5226, 44.4939, 88.7326,  6.2429, 41.7254,  14,220.0000,206.2405, 88.4353,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBRH222,P站, 30.0000,  0.3750,393.7563,393.7563,232.2346,147.6575,294.5496,  8.7712, 27.6151,  17,500.0000,171.9652,185.3440,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 35.0000,  0.5688,400.0000,400.0000,230.7812,227.5002,456.2513, 11.1537, 23.5979,  19,500.0000,170.8890,258.1264,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 35.0000,  0.1313,394.7391,394.7391,278.5226, 51.8109,103.3004,  7.2729, 41.3026,  14,220.0000,206.2405,103.3589,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBRH222,P站, 35.0000,  0.4375,392.7156,392.7156,232.2346,171.8119,342.6694, 10.1897, 27.0709,  17,500.0000,171.9652,217.5164,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 40.0000,  0.6500,400.0000,400.0000,230.7812,260.0001,521.5227, 12.8242, 22.5867,  19,500.0000,170.8890,294.2347,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 40.0000,  0.1500,393.9875,393.9875,282.9436, 59.0993,117.8047,  8.0459, 41.9001,  13,220.0000,209.5142,122.0513,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBRH222,P站, 40.0000,  0.5000,391.6750,391.6750,232.2346,195.8364,390.5120, 11.6013, 26.5164,  17,500.0000,171.9652,250.0017,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 45.0000,  0.7313,400.0000,400.0000,230.7812,292.5001,586.8175, 14.5290, 21.5306,  19,500.0000,170.8890,330.0453,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 45.0000,  0.1688,393.2359,393.2359,282.9436, 66.3597,132.2461,  9.0409, 41.4854,  13,220.0000,209.5142,137.5237,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBRH222,P站, 45.0000,  0.5625,390.6344,390.6344,232.2346,219.7308,438.0769, 13.0078, 25.9510,  17,500.0000,171.9652,282.7812,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 50.0000,  0.8125,400.0000,400.0000,230.7812,325.0001,652.1355, 16.2757, 20.4226,  19,500.0000,170.8890,365.5153,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 50.0000,  0.1875,392.4844,392.4844,282.9436, 73.5921,146.6249, 10.0346, 41.0673,  13,220.0000,209.5142,153.0365,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBRH222,P站, 50.0000,  0.6250,389.5938,389.5938,232.2346,243.4950,485.3637, 14.4110, 25.3738,  17,500.0000,171.9652,315.8371,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 55.0000,  0.8937,400.0000,400.0000,230.7812,357.5000,717.4763, 18.0738, 19.2539,  19,500.0000,170.8890,400.5965,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 55.0000,  0.2063,391.7328,391.7328,287.5072, 80.7950,160.9381, 10.6942, 41.6939,  12,220.0000,212.8935,173.7736,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBRH222,P站, 55.0000,  0.6875,388.5531,388.5531,232.2346,267.1302,532.3751, 15.8127, 24.7841,  17,500.0000,171.9652,349.1536,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 60.0000,  0.9750,400.0000,400.0000,230.7812,390.0000,782.8407, 19.9357, 18.0126,  19,500.0000,170.8890,435.2347,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 60.0000,  0.2250,390.9812,390.9812,287.5072, 87.9717,175.1922, 11.6562, 41.2841,  12,220.0000,212.8935,189.8275,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBRH222,P站, 60.0000,  0.7500,387.5125,387.5125,232.2346,290.6334,579.1051, 17.2145, 24.1809,  17,500.0000,171.9652,382.7100,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 65.0000,  1.0563,400.0000,400.0000,230.7812,422.5000,848.2283, 21.8778, 16.6823,  19,500.0000,170.8890,469.3660,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRH222,K站, 65.0000,  0.2438,390.2297,390.2297,292.2204, 95.1194,189.3815, 12.2419, 41.9277,  11,220.0000,216.3835,212.1458,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBRH222,P站, 65.0000,  0.8125,386.4719,386.4719,232.2346,314.0075,625.5591, 18.6185, 23.5633,  17,500.0000,171.9652,416.4932,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 70.0000,  1.1375,400.0000,400.0000,233.1361,454.9997,913.6384, 22.6323, 17.2370,  18,500.0000,172.6328,525.9815,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBRH222,K站, 70.0000,  0.2625,389.4781,389.4781,292.2204,102.2385,203.5068, 13.1741, 41.5265,  11,220.0000,216.3835,228.7345,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBRH222,P站, 70.0000,  0.8750,385.4313,385.4313,232.2346,337.2516,671.7358, 20.0264, 22.9300,  17,500.0000,171.9652,450.4858,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 75.0000,  1.2187,400.0000,400.0000,233.1361,487.4999,979.0728, 24.5924, 15.8584,  18,500.0000,172.6328,560.8986,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBRH222,K站, 75.0000,  0.2812,388.7266,388.7266,292.2204,109.3293,217.5691, 14.1060, 41.1220,  11,220.0000,216.3835,245.3515,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBRH222,P站, 75.0000,  0.9375,384.3906,384.3906,232.2346,360.3661,717.6357, 21.4402, 22.2797,  17,500.0000,171.9652,484.6718,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 80.0000,  1.3000,400.0000,400.0000,235.5396,519.9999,1044.5300, 25.2106, 16.4825,  17,500.0000,174.4125,621.6683,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SBRH222,K站, 80.0000,  0.3000,387.9750,387.9750,297.0908,116.3925,231.5695, 14.5953, 41.7939,  10,220.0000,219.9899,269.8013,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBRH222,P站, 80.0000,  1.0000,383.3500,383.3500,232.2346,383.3499,763.2566, 22.8621, 21.6109,  17,500.0000,171.9652,519.0331,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 85.0000,  1.3812,400.0000,400.0000,237.9931,552.5000,1110.0104, 25.7829, 17.1116,  16,500.0000,176.2293,685.2427,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SBRH222,K站, 85.0000,  0.3188,387.2234,387.2234,297.0908,123.4275,245.5067, 15.4996, 41.3982,  10,220.0000,219.9899,286.9535,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBRH222,P站, 85.0000,  1.0625,382.3094,382.3094,232.2346,406.2036,808.5998, 24.2943, 20.9217,  17,500.0000,171.9652,553.5540,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 90.0000,  1.4625,400.0000,400.0000,237.9931,584.9999,1175.5140, 27.6796, 15.7520,  16,500.0000,176.2293,722.2897,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SBRH222,K站, 90.0000,  0.3375,386.4719,386.4719,297.0908,130.4343,259.3807, 16.4042, 40.9994,  10,220.0000,219.9899,304.1277,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBRH222,P站, 90.0000,  1.1250,381.2688,381.2688,232.2346,428.9273,853.6655, 25.7394, 20.2102,  17,500.0000,171.9652,588.2178,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站, 95.0000,  1.5437,400.0000,400.0000,240.4983,617.4999,1241.0407, 28.1280, 16.4509,  15,500.0000,178.0843,790.0855,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SBRH222,K站, 95.0000,  0.3562,385.7203,385.7203,302.1262,137.4128,273.1916, 16.8041, 41.6993,   9,220.0000,223.7186,330.7685,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SBRH222,P站, 95.0000,  1.1875,380.2281,380.2281,232.2346,451.5208,898.4534, 27.2005, 19.4738,  17,500.0000,171.9652,623.0071,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站,100.0000,  1.6250,400.0000,400.0000,243.0568,649.9999,1306.5907, 28.5433, 17.1492,  14,500.0000,179.9788,860.7461,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SBRH222,K站,100.0000,  0.3750,384.9688,384.9688,302.1262,144.3632,286.9396, 17.6826, 41.3094,   9,220.0000,223.7186,348.4757,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SBRH222,P站,100.0000,  1.2500,379.1875,379.1875,232.2346,473.9843,942.9636, 28.6808, 18.7096,  17,500.0000,171.9652,657.9040,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站,105.0000,  1.7062,400.0000,400.0000,243.0568,682.5000,1372.1640, 30.3710, 15.8221,  14,500.0000,179.9788,899.9516,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SBRH222,K站,105.0000,  0.3938,384.2172,384.2172,302.1262,151.2856,300.6247, 18.5616, 40.9166,   9,220.0000,223.7186,366.2000,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SBRH222,P站,105.0000,  1.3125,378.1469,378.1469,232.2346,496.3177,987.1961, 30.1843, 17.9140,  17,500.0000,171.9652,692.8899,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRH222,S站,110.0000,  1.7875,400.0000,400.0000,245.6703,714.9999,1437.7603, 30.6731, 16.5884,  13,500.0000,181.9141,974.9398,740.3461,660.3461,245.6703,181.9141,
测试1493816327,SBRH222,K站,110.0000,  0.4125,383.4656,383.4656,307.3353,158.1796,314.2465, 18.8780, 41.6440,   8,220.0000,227.5758,395.1037,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SBRH222,P站,110.0000,  1.3750,377.1063,377.1063,234.6051,518.5210,1031.1510, 30.4278, 18.8756,  16,500.0000,173.7205,751.8461,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SBRH222,S站,115.0000,  1.8687,400.0000,400.0000,248.3407,747.4999,1503.3798, 30.9528, 17.3486,  12,500.0000,183.8914,1052.8788,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SBRH222,K站,115.0000,  0.4312,382.7141,382.7141,307.3353,165.0454,327.8052, 19.7322, 41.2604,   8,220.0000,227.5758,413.3616,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SBRH222,P站,115.0000,  1.4375,376.0656,376.0656,234.6051,540.5943,1074.8282, 31.8888, 18.0952,  16,500.0000,173.7205,788.1125,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SBRH222,S站,120.0000,  1.9500,400.0000,400.0000,248.3407,779.9999,1569.0226, 32.7048, 16.0666,  12,500.0000,183.8914,1094.3011,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SBRH222,K站,120.0000,  0.4500,381.9625,381.9625,312.7271,171.8831,341.3010, 19.9945, 42.0025,   7,220.0000,231.5683,444.0834,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SBRH222,P站,120.0000,  1.5000,375.0250,375.0250,237.0246,562.5374,1118.2277, 32.0646, 19.0712,  15,500.0000,175.5121,850.3830,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SBRH222,S站,125.0000,  2.0312,400.0000,400.0000,251.0697,812.4999,1634.6886, 32.8814, 16.8911,  11,500.0000,185.9122,1176.7047,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SBRH222,K站,125.0000,  0.4687,381.2109,381.2109,312.7271,178.6925,354.7337, 20.8250, 41.6282,   7,220.0000,231.5683,462.8813,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SBRH222,P站,125.0000,  1.5625,373.9844,373.9844,237.0246,584.3506,1161.3495, 33.4852, 18.3069,  15,500.0000,175.5121,887.8975,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SBRH222,S站,130.0000,  2.1125,400.0000,400.0000,251.0697,844.9999,1700.3779, 34.6398, 15.5874,  11,500.0000,185.9122,1218.9199,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SBRH222,K站,130.0000,  0.4875,380.4594,380.4594,312.7271,185.4739,368.1035, 21.6563, 41.2511,   7,220.0000,231.5683,481.6889,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SBRH222,P站,130.0000,  1.6250,372.9438,372.9438,239.4944,606.0335,1204.1936, 33.6001, 19.2954,  14,500.0000,177.3409,953.4808,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SBRH222,S站,135.0000,  2.1937,400.0000,400.0000,253.8593,877.4999,1766.0903, 34.7149, 16.4778,  10,500.0000,187.9779,1305.8878,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SBRH222,K站,135.0000,  0.5062,379.7078,379.7078,312.7271,192.2270,381.4101, 22.4887, 40.8711,   7,220.0000,231.5683,500.5039,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SBRH222,P站,135.0000,  1.6875,371.9031,371.9031,239.4944,627.5865,1246.7601, 34.9820, 18.5480,  14,500.0000,177.3409,992.2165,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SBRH222,S站,140.0000,  2.2750,400.0000,400.0000,256.7117,909.9999,1831.8258, 34.7850, 17.3506,   9,500.0000,190.0900,1395.9803,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SBRH222,K站,140.0000,  0.5250,378.9563,378.9563,318.3115,198.9519,394.6535, 22.6519, 41.6519,   6,220.0000,235.7035,534.1933,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SBRH222,P站,140.0000,  1.7500,370.8625,370.8625,239.4944,649.0094,1289.0489, 36.3890, 17.7703,  14,500.0000,177.3409,1030.9739,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SBRH222,S站,145.0000,  2.3562,400.0000,400.0000,256.7117,942.4999,1897.5848, 36.4538, 16.1120,   9,500.0000,190.0900,1440.5432,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SBRH222,K站,145.0000,  0.5437,378.2047,378.2047,318.3115,205.6488,407.8342, 23.4614, 41.2816,   6,220.0000,235.7035,553.5509,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SBRH222,P站,145.0000,  1.8125,369.8219,369.8219,242.0163,670.3021,1331.0599, 36.3865, 18.8175,  13,500.0000,179.2083,1101.0557,612.5112,532.5112,242.0163,179.2083,
测试1493816327,SBRH222,S站,150.0000,  2.4375,400.0000,400.0000,259.6289,974.9998,1963.3666, 36.4332, 17.0441,   8,500.0000,192.2501,1535.3773,740.3461,660.3461,259.6289,192.2501,
测试1493816327,SBRH222,K站,150.0000,  0.5625,377.4531,377.4531,318.3115,212.3172,420.9515, 24.2721, 40.9086,   6,220.0000,235.7035,572.9118,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SBRH222,P站,150.0000,  1.8750,368.7813,368.7813,242.0163,691.4648,1372.7934, 37.7549, 18.0591,  13,500.0000,179.2083,1140.9996,612.5112,532.5112,242.0163,179.2083,
测试1493816327,SBRH444,S站, 10.0000,  0.1625,400.0000,400.0000,211.9856, 65.0005,130.2425,  5.2198, 16.2709,  17,450.0000,156.9712, 44.8378,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SBRH444,K站, 10.0000,  0.0375,398.4969,398.4969,270.0825, 14.9455, 29.8326,  2.2363, 41.4536,   7,190.0000,199.9908, 27.4129,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBRH444,P站, 10.0000,  0.1250,397.9188,397.9188,213.3221, 49.7385, 99.2920,  4.6404, 18.9784,  15,450.0000,157.9609, 38.8701,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBRH444,S站, 15.0000,  0.2438,400.0000,400.0000,214.1938, 97.5005,195.3979,  7.2076, 16.7623,  16,450.0000,158.6063, 73.3275,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SBRH444,K站, 15.0000,  0.0563,397.7453,397.7453,270.0825, 22.3750, 44.6523,  3.3471, 41.0152,   7,190.0000,199.9908, 41.2132,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBRH444,P站, 15.0000,  0.1875,396.8781,396.8781,213.3221, 74.4134,148.5229,  6.8814, 18.1231,  15,450.0000,157.9609, 59.2189,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBRH444,S站, 20.0000,  0.3250,400.0000,400.0000,216.4485,130.0003,260.5763,  8.9388, 17.2701,  15,450.0000,160.2759,105.4444,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SBRH444,K站, 20.0000,  0.0750,396.9937,396.9937,274.9054, 29.7761, 59.4087,  4.2892, 41.7331,   6,190.0000,203.5621, 57.1815,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBRH444,P站, 20.0000,  0.2500,395.8375,395.8375,215.5450, 98.9581,197.4761,  8.4517, 19.0402,  14,450.0000,159.6068, 85.8975,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SBRH444,S站, 25.0000,  0.4063,400.0000,400.0000,216.4485,162.5002,325.7780, 11.3258, 15.7834,  15,450.0000,160.2759,131.1064,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SBRH444,K站, 25.0000,  0.0938,396.2422,396.2422,274.9054, 37.1491, 74.1021,  5.3522, 41.3048,   6,190.0000,203.5621, 71.6198,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBRH444,P站, 25.0000,  0.3125,394.7969,394.7969,215.5450,123.3729,246.1517, 10.4942, 18.1967,  14,450.0000,159.6068,108.6357,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SBRH444,S站, 30.0000,  0.4875,400.0000,400.0000,218.7511,195.0002,391.0030, 12.7293, 16.3683,  14,450.0000,161.9810,168.3626,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SBRH444,K站, 30.0000,  0.1125,395.4906,395.4906,274.9054, 44.4939, 88.7326,  6.4122, 40.8729,   6,190.0000,203.5621, 86.1103,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBRH444,P站, 30.0000,  0.3750,393.7563,393.7563,217.8147,147.6575,294.5496, 11.7342, 19.1361,  13,450.0000,161.2875,140.0720,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SBRH444,S站, 35.0000,  0.5688,400.0000,400.0000,221.1033,227.5002,456.2513, 13.9884, 16.9640,  13,450.0000,163.7227,208.8874,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SBRH444,K站, 35.0000,  0.1313,394.7391,394.7391,279.9037, 51.8109,103.3004,  7.2011, 41.6234,   5,190.0000,207.2632,104.3836,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBRH444,P站, 35.0000,  0.4375,392.7156,392.7156,217.8147,171.8119,342.6694, 13.6367, 18.3058,  13,450.0000,161.2875,164.9301,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SBRH444,S站, 40.0000,  0.6500,400.0000,400.0000,221.1033,260.0001,521.5227, 16.2307, 15.4822,  13,450.0000,163.7227,237.4181,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SBRH444,K站, 40.0000,  0.1500,393.9875,393.9875,279.9037, 59.0993,117.8047,  8.2190, 41.2018,   5,190.0000,207.2632,119.4971,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBRH444,P站, 40.0000,  0.5000,391.6750,391.6750,220.1326,195.8364,390.5120, 14.6360, 19.2657,  12,450.0000,163.0039,200.7614,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBRH444,S站, 45.0000,  0.7313,400.0000,400.0000,223.5066,292.5001,586.8175, 17.2557, 16.1579,  12,450.0000,165.5023,282.7487,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SBRH444,K站, 45.0000,  0.1688,393.2359,393.2359,285.0871, 66.3597,132.2461,  8.9100, 41.9703,   4,190.0000,211.1014,139.5299,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBRH444,P站, 45.0000,  0.5625,390.6344,390.6344,220.1326,219.7308,438.0769, 16.4305, 18.4498,  12,450.0000,163.0039,227.5534,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBRH444,S站, 50.0000,  0.8125,400.0000,400.0000,225.9627,325.0001,652.1355, 18.1883, 16.8379,  11,450.0000,167.3210,331.2008,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SBRH444,K站, 50.0000,  0.1875,392.4844,392.4844,285.0871, 73.5921,146.6249,  9.8894, 41.5593,   4,190.0000,211.1014,155.2632,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBRH444,P站, 50.0000,  0.6250,389.5938,389.5938,222.5005,243.4950,485.3637, 17.2434, 19.4281,  11,450.0000,164.7573,267.5356,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SBRH444,S站, 55.0000,  0.8937,400.0000,400.0000,225.9627,357.5000,717.4763, 20.3170, 15.3778,  11,450.0000,167.3210,362.3921,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SBRH444,K站, 55.0000,  0.2063,391.7328,391.7328,285.0871, 80.7950,160.9381, 10.8675, 41.1450,   4,190.0000,211.1014,171.0311,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBRH444,P站, 55.0000,  0.6875,388.5531,388.5531,222.5005,267.1302,532.3751, 18.9499, 18.6278,  11,450.0000,164.7573,296.1250,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SBRH444,S站, 60.0000,  0.9750,400.0000,400.0000,228.4734,390.0000,782.8407, 21.0617, 16.1381,  10,450.0000,169.1801,415.5260,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SBRH444,K站, 60.0000,  0.2250,390.9812,390.9812,290.4661, 87.9717,175.1922, 11.4353, 41.9445,   3,190.0000,215.0845,193.4521,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBRH444,P站, 60.0000,  0.7500,387.5125,387.5125,222.5005,290.6334,579.1051, 20.6725, 17.7931,  11,450.0000,164.7573,324.9369,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SBRH444,S站, 65.0000,  1.0563,400.0000,400.0000,231.0405,422.5000,848.2283, 21.7452, 16.8956,   9,450.0000,171.0810,471.7375,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBRH444,K站, 65.0000,  0.2438,390.2297,390.2297,290.4661, 95.1194,189.3815, 12.3784, 41.5409,   3,190.0000,215.0845,209.8357,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBRH444,P站, 65.0000,  0.8125,386.4719,386.4719,224.9198,314.0075,625.5591, 21.2435, 18.8391,  10,450.0000,166.5488,370.3675,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SBRH444,S站, 70.0000,  1.1375,400.0000,400.0000,231.0405,454.9997,913.6384, 23.7686, 15.4743,   9,450.0000,171.0810,505.5061,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBRH444,K站, 70.0000,  0.2625,389.4781,389.4781,290.4661,102.2385,203.5068, 13.3210, 41.1342,   3,190.0000,215.0845,226.2485,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBRH444,P站, 70.0000,  0.8750,385.4313,385.4313,224.9198,337.2516,671.7358, 22.8929, 18.0228,  10,450.0000,166.5488,400.8344,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SBRH444,S站, 75.0000,  1.2187,400.0000,400.0000,233.6660,487.4999,979.0728, 24.2934, 16.3095,   8,450.0000,173.0251,566.3876,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SBRH444,K站, 75.0000,  0.2812,388.7266,388.7266,296.0520,109.3293,217.5691, 13.7769, 41.9643,   2,190.0000,219.2207,251.1198,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBRH444,P站, 75.0000,  0.9375,384.3906,384.3906,227.3924,360.3661,717.6357, 23.3463, 19.0825,   9,450.0000,168.3796,450.0831,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SBRH444,S站, 80.0000,  1.3000,400.0000,400.0000,236.3518,519.9999,1044.5300, 24.7782, 17.1354,   7,450.0000,175.0139,630.3655,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SBRH444,K站, 80.0000,  0.3000,387.9750,387.9750,296.0520,116.3925,231.5695, 14.6870, 41.5685,   2,190.0000,219.2207,268.1452,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBRH444,P站, 80.0000,  1.0000,383.3500,383.3500,227.3924,383.3499,763.2566, 24.9304, 18.2856,   9,450.0000,168.3796,482.1272,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SBRH444,S站, 85.0000,  1.3812,400.0000,400.0000,236.3518,552.5000,1110.0104, 26.6966, 15.7679,   7,450.0000,175.0139,666.7011,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SBRH444,K站, 85.0000,  0.3188,387.2234,387.2234,296.0520,123.4275,245.5067, 15.5970, 41.1697,   2,190.0000,219.2207,285.1947,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBRH444,P站, 85.0000,  1.0625,382.3094,382.3094,229.9199,406.2036,808.5998, 25.2838, 19.3568,   8,450.0000,170.2512,535.1201,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SBRH444,S站, 90.0000,  1.4625,400.0000,400.0000,239.1001,584.9999,1175.5140, 27.0445, 16.6665,   6,450.0000,177.0489,735.4077,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBRH444,K站, 90.0000,  0.3375,386.4719,386.4719,296.0520,130.4343,259.3807, 16.5073, 40.7676,   2,190.0000,219.2207,302.2663,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBRH444,P站, 90.0000,  1.1250,381.2688,381.2688,229.9199,428.9273,853.6655, 26.8089, 18.5800,   8,450.0000,170.2512,568.6801,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SBRH444,S站, 95.0000,  1.5437,400.0000,400.0000,239.1001,617.4999,1241.0407, 28.9626, 15.2752,   6,450.0000,177.0489,772.7099,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBRH444,K站, 95.0000,  0.3562,385.7203,385.7203,301.8569,137.4128,273.1916, 16.8302, 41.6419,   1,190.0000,223.5192,330.2664,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SBRH444,P站, 95.0000,  1.1875,380.2281,380.2281,229.9199,451.5208,898.4534, 28.3570, 17.7706,   8,450.0000,170.2512,602.3513,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SBRH444,S站,100.0000,  1.6250,400.0000,400.0000,241.9130,649.9999,1306.5907, 29.1792, 16.2483,   5,450.0000,179.1319,846.2124,740.3461,660.3461,241.9130,179.1319,
测试1493816327,SBRH444,K站,100.0000,  0.3750,384.9688,384.9688,301.8569,144.3632,286.9396, 17.7100, 41.2513,   1,190.0000,223.5192,347.9473,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SBRH444,P站,100.0000,  1.2500,379.1875,379.1875,232.5042,473.9843,942.9636, 28.5467, 18.9047,   7,450.0000,172.1648,660.3972,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SBRH444,S站,105.0000,  1.7062,400.0000,400.0000,244.7929,682.5000,1372.1640, 29.3838, 17.1979,   4,450.0000,181.2644,922.9193,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SBRH444,K站,105.0000,  0.3938,384.2172,384.2172,301.8569,151.2856,300.6247, 18.5905, 40.8576,   1,190.0000,223.5192,365.6454,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SBRH444,P站,105.0000,  1.3125,378.1469,378.1469,232.5042,496.3177,987.1961, 30.0395, 18.1184,   7,450.0000,172.1648,695.5137,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SBRH444,S站,110.0000,  1.7875,400.0000,400.0000,244.7929,714.9999,1437.7603, 31.1869, 15.8845,   4,450.0000,181.2644,962.8559,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SBRH444,K站,110.0000,  0.4125,383.4656,383.4656,307.8941,158.1796,314.2465, 18.8199, 41.7608,   0,190.0000,227.9895,396.2933,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,110.0000,  1.3750,377.1063,377.1063,235.1473,518.5210,1031.1510, 30.1587, 19.2582,   6,450.0000,174.1220,757.2113,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SBRH444,S站,115.0000,  1.8687,400.0000,400.0000,247.7423,747.4999,1503.3798, 31.2781, 16.9000,   3,450.0000,183.4483,1044.4923,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SBRH444,K站,115.0000,  0.4312,382.7141,382.7141,307.8941,165.0454,327.8052, 19.6715, 41.3788,   0,190.0000,227.9895,414.6051,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,115.0000,  1.4375,376.0656,376.0656,235.1473,540.5943,1074.8282, 31.5996, 18.4952,   6,450.0000,174.1220,793.7347,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SBRH444,S站,120.0000,  1.9500,400.0000,400.0000,247.7423,779.9999,1569.0226, 33.0711, 15.5788,   3,450.0000,183.4483,1085.4369,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SBRH444,K站,120.0000,  0.4500,381.9625,381.9625,307.8941,171.8831,341.3010, 20.5238, 40.9938,   0,190.0000,227.9895,432.9292,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,120.0000,  1.5000,375.0250,375.0250,235.1473,562.5374,1118.2277, 33.0657, 17.7005,   6,450.0000,174.1220,830.3140,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SBRH444,S站,125.0000,  2.0312,400.0000,400.0000,250.7635,812.4999,1634.6886, 33.0542, 16.6592,   2,450.0000,185.6855,1172.1054,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SBRH444,K站,125.0000,  0.4687,381.2109,381.2109,307.8941,178.6925,354.7337, 21.3771, 40.6059,   0,190.0000,227.9895,451.2637,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,125.0000,  1.5625,373.9844,373.9844,237.8511,584.3506,1161.3495, 33.0492, 18.8994,   5,450.0000,176.1241,896.9783,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SBRH444,S站,130.0000,  2.1125,400.0000,400.0000,250.7635,844.9999,1700.3779, 34.8343, 15.3346,   2,450.0000,185.6855,1214.0738,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SBRH444,K站,130.0000,  0.4875,380.4594,380.4594,307.8941,185.4739,368.1035, 22.2315, 40.2148,   0,190.0000,227.9895,469.6072,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,130.0000,  1.6250,372.9438,372.9438,237.8511,606.0335,1204.1936, 34.4646, 18.1309,   5,450.0000,176.1241,934.9190,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SBRH444,S站,135.0000,  2.1937,400.0000,400.0000,253.8593,877.4999,1766.0903, 34.7149, 16.4778,   1,450.0000,187.9779,1305.8878,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SBRH444,K站,135.0000,  0.5062,379.7078,379.7078,307.8941,192.2270,381.4101, 23.0871, 39.8206,   0,190.0000,227.9895,487.9575,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,135.0000,  1.6875,371.9031,371.9031,240.6179,627.5865,1246.7601, 34.3980, 19.3295,   4,450.0000,178.1729,1005.2286,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SBRH444,S站,140.0000,  2.2750,400.0000,400.0000,253.8593,909.9999,1831.8258, 36.4785, 15.1549,   1,450.0000,187.9779,1348.9025,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SBRH444,K站,140.0000,  0.5250,378.9563,378.9563,307.8941,198.9519,394.6535, 23.9442, 39.4231,   0,190.0000,227.9895,506.3132,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,140.0000,  1.7500,370.8625,370.8625,240.6179,649.0094,1289.0489, 35.7654, 18.5869,   4,450.0000,178.1729,1044.5063,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SBRH444,S站,145.0000,  2.3562,400.0000,400.0000,257.0326,942.4999,1897.5848, 36.2627, 16.3578,   0,450.0000,190.3276,1445.9854,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SBRH444,K站,145.0000,  0.5437,378.2047,378.2047,307.8941,205.6488,407.8342, 24.8027, 39.0223,   0,190.0000,227.9895,524.6730,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,145.0000,  1.8125,369.8219,369.8219,240.6179,670.3021,1331.0599, 37.1577, 17.8145,   4,450.0000,178.1729,1083.7984,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SBRH444,S站,150.0000,  2.4375,400.0000,400.0000,257.0326,974.9998,1963.3666, 38.0057, 15.0418,   0,450.0000,190.3276,1490.0755,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SBRH444,K站,150.0000,  0.5625,377.4531,377.4531,307.8941,212.3172,420.9515, 25.6630, 38.6179,   0,190.0000,227.9895,543.0343,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRH444,P站,150.0000,  1.8750,368.7813,368.7813,243.4498,691.4648,1372.7934, 36.9762, 19.0667,   3,450.0000,180.2698,1159.0814,612.5112,532.5112,243.4498,180.2698,
测试1493816327,SBSH222,S站, 10.0000,  0.1857,350.0000,350.0000,230.7812, 65.0001,130.2837,  2.7284, 39.1572,  19,500.0000,170.8890,111.4070,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 10.0000,  0.0429,348.2821,348.2821,262.1389, 14.9267, 29.7845,  2.3791, 47.2876,  18,220.0000,194.1087, 33.6469,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 10.0000,  0.1429,347.6214,347.6214,232.2346, 49.6600, 99.1028,  2.6611, 40.3390,  17,500.0000,171.9652, 88.2387,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 15.0000,  0.2786,350.0000,350.0000,230.7812, 97.5001,195.4709,  4.0965, 38.4338,  19,500.0000,170.8890,167.0104,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 15.0000,  0.0643,347.4232,347.4232,262.1389, 22.3346, 44.5529,  3.5620, 46.8228,  18,220.0000,194.1087, 50.5710,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 15.0000,  0.2143,346.4321,346.4321,232.2346, 74.2353,148.1104,  3.9754, 39.8957,  17,500.0000,171.9652,132.9339,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 20.0000,  0.3714,350.0000,350.0000,230.7812,130.0004,260.6890,  5.4684, 37.6986,  19,500.0000,170.8890,222.5222,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 20.0000,  0.0857,346.5643,346.5643,262.1389, 29.7069, 59.2411,  4.7413, 46.3543,  18,220.0000,194.1087, 67.5602,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 20.0000,  0.2857,345.2429,345.2429,232.2346, 98.6398,196.7537,  5.2803, 39.4482,  17,500.0000,171.9652,177.9881,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 25.0000,  0.4643,350.0000,350.0000,230.7812,162.5001,325.9363,  6.8452, 36.9510,  19,500.0000,170.8890,277.9218,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 25.0000,  0.1071,345.7054,345.7054,262.1389, 37.0409, 73.8441,  5.9170, 45.8822,  18,220.0000,194.1087, 84.6051,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 25.0000,  0.3571,344.0536,344.0536,232.2346,122.8754,245.0360,  6.5767, 38.9964,  17,500.0000,171.9652,223.3882,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 30.0000,  0.5571,350.0000,350.0000,230.7812,195.0000,391.2141,  8.2281, 36.1902,  19,500.0000,170.8890,333.1905,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 30.0000,  0.1286,344.8464,344.8464,262.1389, 44.3382, 88.3649,  7.0897, 45.4064,  18,220.0000,194.1087,101.7056,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 30.0000,  0.4286,342.8643,342.8643,232.2346,146.9411,292.9559,  7.8656, 38.5402,  17,500.0000,171.9652,269.1167,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 35.0000,  0.6500,350.0000,350.0000,230.7812,227.5001,456.5228,  9.6183, 35.4154,  19,500.0000,170.8890,388.3087,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 35.0000,  0.1500,343.9875,343.9875,262.1389, 51.5991,102.8043,  8.2600, 44.9265,  18,220.0000,194.1087,118.8593,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 35.0000,  0.5000,341.6750,341.6750,232.2346,170.8367,340.5125,  9.1476, 38.0794,  17,500.0000,171.9652,315.1577,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 40.0000,  0.7429,350.0000,350.0000,230.7812,260.0001,521.8614, 11.0170, 34.6255,  19,500.0000,170.8890,443.2548,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 40.0000,  0.1714,343.1286,343.1286,262.1389, 58.8230,117.1608,  9.4282, 44.4426,  18,220.0000,194.1087,136.0611,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 40.0000,  0.5714,340.4857,340.4857,232.2346,194.5624,387.7066, 10.4238, 37.6138,  17,500.0000,171.9652,361.4969,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 45.0000,  0.8357,350.0000,350.0000,230.7812,292.4998,587.2299, 12.4255, 33.8196,  19,500.0000,170.8890,498.0078,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 45.0000,  0.1929,342.2696,342.2696,262.1389, 66.0096,131.4341, 10.5945, 43.9546,  18,220.0000,194.1087,153.3073,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 45.0000,  0.6429,339.2964,339.2964,232.2346,218.1185,434.5386, 11.6947, 37.1433,  17,500.0000,171.9652,408.1202,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 50.0000,  0.9286,350.0000,350.0000,230.7812,324.9998,652.6294, 13.8452, 32.9963,  19,500.0000,170.8890,552.5466,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 50.0000,  0.2143,341.4107,341.4107,262.1389, 73.1600,145.6263, 11.7597, 43.4622,  18,220.0000,194.1087,170.5969,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 50.0000,  0.7143,338.1072,338.1072,232.2346,241.5044,481.0072, 12.9611, 36.6676,  17,500.0000,171.9652,455.0123,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 55.0000,  1.0214,350.0000,350.0000,230.7812,357.4998,718.0590, 15.2779, 32.1544,  19,500.0000,170.8890,606.8479,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 55.0000,  0.2357,340.5518,340.5518,262.1389, 80.2734,159.7357, 12.9239, 42.9652,  18,220.0000,194.1087,187.9248,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 55.0000,  0.7857,336.9179,336.9179,232.2346,264.7205,527.1134, 14.2237, 36.1865,  17,500.0000,171.9652,502.1605,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 60.0000,  1.1143,350.0000,350.0000,230.7812,389.9999,783.5190, 16.7252, 31.2924,  19,500.0000,170.8890,660.8882,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 60.0000,  0.2571,339.6929,339.6929,262.1389, 87.3500,173.7628, 14.0875, 42.4636,  18,220.0000,194.1087,205.2884,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 60.0000,  0.8571,335.7286,335.7286,232.2346,287.7668,572.8570, 15.4831, 35.6998,  17,500.0000,171.9652,549.5509,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 65.0000,  1.2071,350.0000,350.0000,230.7812,422.4999,849.0094, 18.1890, 30.4085,  19,500.0000,170.8890,714.6427,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 65.0000,  0.2786,338.8339,338.8339,262.1389, 94.3894,187.7068, 15.2509, 41.9572,  18,220.0000,194.1087,222.6834,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 65.0000,  0.9286,334.5393,334.5393,232.2346,310.6436,618.2387, 16.7402, 35.2073,  17,500.0000,171.9652,597.1712,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 70.0000,  1.3000,350.0000,350.0000,230.7812,454.9999,914.5300, 19.6716, 29.5007,  19,500.0000,170.8890,768.0850,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 70.0000,  0.3000,337.9750,337.9750,262.1389,101.3925,201.5694, 16.4146, 41.4457,  18,220.0000,194.1087,240.1087,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSH222,P站, 70.0000,  1.0000,333.3500,333.3500,232.2346,333.3499,663.2567, 17.9953, 34.7088,  17,500.0000,171.9652,645.0066,612.5112,532.5112,232.2346,171.9652,
