CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SBSH222,S站, 75.0000,  1.3929,350.0000,350.0000,230.7812,487.5000,980.0810, 21.1754, 28.5667,  19,500.0000,170.8890,821.1878,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 75.0000,  0.3214,337.1161,337.1161,266.0514,108.3588,215.3496, 17.1312, 41.8914,  17,220.0000,197.0059,264.1434,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SBSH222,P站, 75.0000,  1.0714,332.1607,332.1607,232.2346,355.8864,707.9120, 19.2493, 34.2039,  17,500.0000,171.9652,693.0455,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 80.0000,  1.4857,350.0000,350.0000,230.7812,519.9999,1045.6621, 22.7032, 27.6039,  19,500.0000,170.8890,873.9213,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 80.0000,  0.3429,336.2571,336.2571,266.0514,115.2881,229.0473, 18.2661, 41.3868,  17,220.0000,197.0059,282.0537,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SBSH222,P站, 80.0000,  1.1429,330.9714,330.9714,232.2346,378.2530,752.2047, 20.5027, 33.6923,  17,500.0000,171.9652,741.2752,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 85.0000,  1.5786,350.0000,350.0000,230.7812,552.4999,1111.2736, 24.2585, 26.6090,  19,500.0000,170.8890,926.2540,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 85.0000,  0.3643,335.3982,335.3982,270.0825,122.1807,242.6627, 18.9106, 41.8556,  16,220.0000,199.9908,307.5837,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSH222,P站, 85.0000,  1.2143,329.7821,329.7821,232.2346,400.4497,796.1347, 21.7562, 33.1738,  17,500.0000,171.9652,789.6834,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 90.0000,  1.6714,350.0000,350.0000,230.7812,584.9999,1176.9153, 25.8451, 25.5785,  19,500.0000,170.8890,978.1516,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 90.0000,  0.3857,334.5393,334.5393,270.0825,129.0365,256.1958, 20.0182, 41.3582,  16,220.0000,199.9908,325.9767,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSH222,P站, 90.0000,  1.2857,328.5929,328.5929,232.2346,422.4765,839.7020, 23.0104, 32.6481,  17,500.0000,171.9652,838.2577,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站, 95.0000,  1.7643,350.0000,350.0000,230.7812,617.4999,1242.5875, 27.4678, 24.5076,  19,500.0000,170.8890,1029.5769,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站, 95.0000,  0.4071,333.6804,333.6804,274.2376,135.8555,269.6466, 20.5944, 41.8497,  15,220.0000,203.0676,353.0452,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBSH222,P站, 95.0000,  1.3571,327.4036,327.4036,232.2346,444.3334,882.9066, 24.2660, 32.1147,  17,500.0000,171.9652,886.9861,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,100.0000,  1.8571,350.0000,350.0000,230.7812,649.9999,1308.2899, 29.1321, 23.3910,  19,500.0000,170.8890,1080.4885,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站,100.0000,  0.4286,332.8214,332.8214,274.2376,142.6377,283.0149, 21.6759, 41.3599,  15,220.0000,203.0676,371.9201,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBSH222,P站,100.0000,  1.4286,326.2143,326.2143,232.2346,466.0204,925.7485, 25.5236, 31.5733,  17,500.0000,171.9652,935.8565,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,105.0000,  1.9500,350.0000,350.0000,230.7812,682.4999,1374.0226, 30.8451, 22.2216,  19,500.0000,170.8890,1130.8404,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站,105.0000,  0.4500,331.9625,331.9625,278.5226,149.3830,296.3009, 22.1868, 41.8739,  14,220.0000,206.2405,400.5754,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBSH222,P站,105.0000,  1.5000,325.0250,325.0250,232.2346,487.5375,968.2278, 26.7839, 31.0234,  17,500.0000,171.9652,984.8569,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,110.0000,  2.0429,350.0000,350.0000,230.7812,714.9999,1439.7856, 32.6160, 20.9906,  19,500.0000,170.8890,1180.5808,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站,110.0000,  0.4714,331.1036,331.1036,278.5226,156.0916,309.5046, 23.2434, 41.3918,  14,220.0000,206.2405,419.9332,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBSH222,P站,110.0000,  1.5714,323.8357,323.8357,232.2346,508.8847,1010.3443, 28.0476, 30.4646,  17,500.0000,171.9652,1033.9751,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,115.0000,  2.1357,350.0000,350.0000,230.7812,747.4998,1505.5789, 34.4562, 19.6864,  19,500.0000,170.8890,1229.6496,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站,115.0000,  0.4929,330.2446,330.2446,282.9436,162.7633,322.6259, 23.6919, 41.9280,  13,220.0000,209.5142,450.2299,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBSH222,P站,115.0000,  1.6429,322.6464,322.6464,232.2346,530.0620,1052.0982, 29.3155, 29.8963,  17,500.0000,171.9652,1083.1993,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,120.0000,  2.2286,350.0000,350.0000,230.7812,779.9998,1571.4026, 36.3817, 18.2934,  19,500.0000,170.8890,1277.9767,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站,120.0000,  0.5143,329.3857,329.3857,282.9436,169.3982,335.6648, 24.7244, 41.4540,  13,220.0000,209.5142,470.0726,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBSH222,P站,120.0000,  1.7143,321.4571,321.4571,232.2346,551.0694,1093.4894, 30.5883, 29.3181,  17,500.0000,171.9652,1132.5175,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,125.0000,  2.3214,350.0000,350.0000,230.7812,812.4998,1637.2565, 38.4147, 16.7894,  19,500.0000,170.8890,1325.4773,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSH222,K站,125.0000,  0.5357,328.5268,328.5268,282.9436,175.9963,348.6214, 25.7589, 40.9755,  13,220.0000,209.5142,489.9164,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBSH222,P站,125.0000,  1.7857,320.2679,320.2679,232.2346,571.9069,1134.5179, 31.8668, 28.7293,  17,500.0000,171.9652,1181.9174,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,130.0000,  2.4143,350.0000,350.0000,233.1361,844.9998,1703.1408, 38.9728, 17.1505,  18,500.0000,172.6328,1411.4813,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBSH222,K站,130.0000,  0.5571,327.6679,327.6679,287.5072,182.5576,361.4957, 26.1221, 41.5462,  12,220.0000,212.8935,522.4023,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBSH222,P站,130.0000,  1.8571,319.0786,319.0786,232.2346,592.5745,1175.1837, 33.1519, 28.1293,  17,500.0000,171.9652,1231.3871,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,135.0000,  2.5071,350.0000,350.0000,233.1361,877.4998,1769.0553, 41.0811, 15.5568,  18,500.0000,172.6328,1459.1902,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBSH222,K站,135.0000,  0.5786,326.8089,326.8089,287.5072,189.0821,374.2875, 27.1334, 41.0763,  12,220.0000,212.8935,542.7307,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBSH222,P站,135.0000,  1.9286,317.8893,317.8893,232.2346,613.0722,1215.4868, 34.4446, 27.5173,  17,500.0000,171.9652,1280.9142,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,140.0000,  2.6000,350.0000,350.0000,235.5396,909.9998,1835.0003, 41.5314, 15.9949,  17,500.0000,174.4125,1549.2406,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SBSH222,K站,140.0000,  0.6000,325.9500,325.9500,292.2204,195.5698,386.9972, 27.4395, 41.6685,  11,220.0000,216.3835,576.9938,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBSH222,P站,140.0000,  2.0000,316.7000,316.7000,232.2346,633.4000,1255.4272, 35.7458, 26.8924,  17,500.0000,171.9652,1330.4862,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,145.0000,  2.6929,350.0000,350.0000,237.9931,942.4998,1900.9755, 41.9418, 16.4540,  16,500.0000,176.2293,1642.2596,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SBSH222,K站,145.0000,  0.6214,325.0911,325.0911,292.2204,202.0207,399.6244, 28.4282, 41.2072,  11,220.0000,216.3835,597.8123,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBSH222,P站,145.0000,  2.0714,315.5107,315.5107,232.2346,653.5579,1295.0050, 37.0567, 26.2538,  17,500.0000,171.9652,1380.0905,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH222,S站,150.0000,  2.7857,350.0000,350.0000,240.4983,974.9997,1966.9807, 42.3146, 16.9325,  15,500.0000,178.0843,1738.3134,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SBSH222,K站,150.0000,  0.6429,324.2322,324.2322,297.0908,208.4346,412.1689, 28.6791, 41.8204,  10,220.0000,219.9899,633.9256,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBSH222,P站,150.0000,  2.1429,314.3214,314.3214,232.2346,673.5460,1334.2202, 38.3783, 25.6005,  17,500.0000,171.9652,1429.7143,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSH444,S站, 10.0000,  0.1857,350.0000,350.0000,207.7031, 65.0005,130.2844,  3.6817, 30.5063,  19,450.0000,153.8001, 82.6117,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 10.0000,  0.0429,348.2821,348.2821,236.8416, 14.9279, 29.7870,  2.9023, 41.3427,  15,190.0000,175.3766, 27.5899,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SBSH444,P站, 10.0000,  0.1429,347.6214,347.6214,209.0111, 49.6591, 99.1010,  3.5260, 32.1218,  17,450.0000,154.7687, 66.6226,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 15.0000,  0.2786,350.0000,350.0000,207.7031, 97.5005,195.4716,  5.5360, 29.4991,  19,450.0000,153.8001,123.7520,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 15.0000,  0.0643,347.4232,347.4232,240.5422, 22.3359, 44.5553,  4.2014, 41.7813,  14,190.0000,178.1168, 42.8896,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SBSH444,P站, 15.0000,  0.2143,346.4321,346.4321,209.0111, 74.2344,148.1087,  5.2543, 31.5198,  17,450.0000,154.7687,100.6780,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 20.0000,  0.3714,350.0000,350.0000,207.7031,130.0004,260.6890,  7.4051, 28.4595,  19,450.0000,153.8001,164.7305,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 20.0000,  0.0857,346.5643,346.5643,240.5422, 29.7069, 59.2411,  5.5891, 41.2217,  14,190.0000,178.1168, 57.3351,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SBSH444,P站, 20.0000,  0.2857,345.2429,345.2429,209.0111, 98.6398,196.7537,  6.9642, 30.9073,  17,450.0000,154.7687,135.1875,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 25.0000,  0.4643,350.0000,350.0000,207.7031,162.5001,325.9363,  9.2939, 27.3840,  19,450.0000,153.8001,205.5065,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 25.0000,  0.1071,345.7054,345.7054,244.3604, 37.0409, 73.8441,  6.7518, 41.6875,  13,190.0000,180.9441, 74.1789,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SBSH444,P站, 25.0000,  0.3571,344.0536,344.0536,209.0111,122.8754,245.0360,  8.6589, 30.2837,  17,450.0000,154.7687,170.1225,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 30.0000,  0.5571,350.0000,350.0000,207.7031,195.0000,391.2141, 11.2080, 26.2679,  19,450.0000,153.8001,246.0379,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 30.0000,  0.1286,344.8464,344.8464,244.3604, 44.3382, 88.3649,  8.0878, 41.1357,  13,190.0000,180.9441, 89.2147,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SBSH444,P站, 30.0000,  0.4286,342.8643,342.8643,209.0111,146.9411,292.9559, 10.3412, 29.6483,  17,450.0000,154.7687,205.4558,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 35.0000,  0.6500,350.0000,350.0000,207.7031,227.5001,456.5228, 13.1537, 25.1060,  19,450.0000,153.8001,286.2795,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 35.0000,  0.1500,343.9875,343.9875,248.3017, 51.5991,102.8043,  9.1291, 41.6284,  12,190.0000,183.8625,107.6135,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SBSH444,P站, 35.0000,  0.5000,341.6750,341.6750,209.0111,170.8367,340.5125, 12.0138, 29.0002,  17,450.0000,154.7687,241.1608,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 40.0000,  0.7429,350.0000,350.0000,207.7031,260.0001,521.8614, 15.1387, 23.8914,  19,450.0000,153.8001,326.1816,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 40.0000,  0.1714,343.1286,343.1286,248.3017, 58.8230,117.1608, 10.4189, 41.0847,  12,190.0000,183.8625,123.2257,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SBSH444,P站, 40.0000,  0.5714,340.4857,340.4857,209.0111,194.5624,387.7066, 13.6793, 28.3386,  17,450.0000,154.7687,277.2132,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 45.0000,  0.8357,350.0000,350.0000,207.7031,292.4998,587.2299, 17.1723, 22.6157,  19,450.0000,153.8001,365.6905,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 45.0000,  0.1929,342.2696,342.2696,252.3722, 66.0096,131.4341, 11.3502, 41.6042,  11,190.0000,186.8767,143.1969,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SBSH444,P站, 45.0000,  0.6429,339.2964,339.2964,209.0111,218.1185,434.5386, 15.3401, 27.6625,  17,450.0000,154.7687,313.5890,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 50.0000,  0.9286,350.0000,350.0000,207.7031,324.9998,652.6294, 19.2662, 21.2678,  19,450.0000,153.8001,404.7465,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 50.0000,  0.2143,341.4107,341.4107,252.3722, 73.1600,145.6263, 12.5981, 41.0691,  11,190.0000,186.8767,159.3748,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SBSH444,P站, 50.0000,  0.7143,338.1072,338.1072,209.0111,241.5044,481.0072, 16.9986, 26.9708,  17,450.0000,154.7687,350.2640,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 55.0000,  1.0214,350.0000,350.0000,207.7031,357.4998,718.0590, 21.4358, 19.8331,  19,450.0000,153.8001,443.2806,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 55.0000,  0.2357,340.5518,340.5518,256.5784, 80.2734,159.7357, 13.4290, 41.6148,  10,190.0000,189.9913,180.9501,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SBSH444,P站, 55.0000,  0.7857,336.9179,336.9179,209.0111,264.7205,527.1134, 18.6573, 26.2624,  17,450.0000,154.7687,387.2161,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 60.0000,  1.1143,350.0000,350.0000,207.7031,389.9999,783.5190, 23.7022, 18.2909,  19,450.0000,153.8001,481.2125,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 60.0000,  0.2571,339.6929,339.6929,256.5784, 87.3500,173.7628, 14.6383, 41.0886,  10,190.0000,189.9913,197.6857,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SBSH444,P站, 60.0000,  0.8571,335.7286,335.7286,209.0111,287.7668,572.8570, 20.3187, 25.5357,  17,450.0000,154.7687,424.4225,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 65.0000,  1.2071,350.0000,350.0000,207.7031,422.4999,849.0094, 26.0959, 16.6114,  19,450.0000,153.8001,518.4447,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSH444,K站, 65.0000,  0.2786,338.8339,338.8339,260.9272, 94.3894,187.7068, 15.3761, 41.6604,   9,190.0000,193.2115,220.9016,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SBSH444,P站, 65.0000,  0.9286,334.5393,334.5393,209.0111,310.6436,618.2387, 21.9854, 24.7892,  17,450.0000,154.7687,461.8616,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 70.0000,  1.3000,350.0000,350.0000,209.8225,454.9999,914.5300, 27.2140, 16.8064,  18,450.0000,155.3695,577.2819,740.3461,660.3461,209.8225,155.3695,
测试1493816327,SBSH444,K站, 70.0000,  0.3000,337.9750,337.9750,260.9272,101.3925,201.5694, 16.5495, 41.1435,   9,190.0000,193.2115,238.1909,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SBSH444,P站, 70.0000,  1.0000,333.3500,333.3500,209.0111,333.3499,663.2567, 23.6601, 24.0210,  17,450.0000,154.7687,499.5100,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 75.0000,  1.3929,350.0000,350.0000,211.9856,487.5000,980.0810, 28.2554, 17.0339,  17,450.0000,156.9712,638.8244,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SBSH444,K站, 75.0000,  0.3214,337.1161,337.1161,265.4259,108.3588,215.3496, 17.2009, 41.7407,   8,190.0000,196.5427,263.0957,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SBSH444,P站, 75.0000,  1.0714,332.1607,332.1607,209.0111,355.8864,707.9120, 25.3457, 23.2289,  17,450.0000,154.7687,537.3461,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 80.0000,  1.4857,350.0000,350.0000,214.1938,519.9999,1045.6621, 29.2249, 17.2927,  16,450.0000,158.6063,703.1042,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SBSH444,K站, 80.0000,  0.3429,336.2571,336.2571,265.4259,115.2881,229.0473, 18.3405, 41.2334,   8,190.0000,196.5427,280.9366,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SBSH444,P站, 80.0000,  1.1429,330.9714,330.9714,209.0111,378.2530,752.2047, 27.0455, 22.4105,  17,450.0000,154.7687,575.3476,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 85.0000,  1.5786,350.0000,350.0000,214.1938,552.4999,1111.2736, 31.5913, 15.5659,  16,450.0000,158.6063,742.9739,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SBSH444,K站, 85.0000,  0.3643,335.3982,335.3982,270.0825,122.1807,242.6627, 18.9106, 41.8556,   7,190.0000,199.9908,307.5837,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSH444,P站, 85.0000,  1.2143,329.7821,329.7821,209.0111,400.4497,796.1347, 28.7633, 21.5627,  17,450.0000,154.7687,613.4916,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 90.0000,  1.6714,350.0000,350.0000,216.4485,584.9999,1176.9153, 32.4255, 15.9039,  15,450.0000,160.2759,811.2104,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SBSH444,K站, 90.0000,  0.3857,334.5393,334.5393,270.0825,129.0365,256.1958, 20.0182, 41.3582,   7,190.0000,199.9908,325.9767,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSH444,P站, 90.0000,  1.2857,328.5929,328.5929,209.0111,422.4765,839.7020, 30.5033, 20.6819,  17,450.0000,154.7687,651.7545,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站, 95.0000,  1.7643,350.0000,350.0000,218.7511,617.4999,1242.5875, 33.1964, 16.2713,  14,450.0000,161.9810,882.2798,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SBSH444,K站, 95.0000,  0.4071,333.6804,333.6804,274.9054,135.8555,269.6466, 20.5118, 42.0049,   6,190.0000,203.5621,354.4289,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBSH444,P站, 95.0000,  1.3571,327.4036,327.4036,209.0111,444.3334,882.9066, 32.2704, 19.7637,  17,450.0000,154.7687,690.1121,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站,100.0000,  1.8571,350.0000,350.0000,221.1033,649.9999,1308.2899, 33.9081, 16.6664,  13,450.0000,163.7227,956.2294,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SBSH444,K站,100.0000,  0.4286,332.8214,332.8214,274.9054,142.6377,283.0149, 21.5889, 41.5177,   6,190.0000,203.5621,373.3765,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBSH444,P站,100.0000,  1.4286,326.2143,326.2143,209.0111,466.0204,925.7485, 34.0708, 18.8026,  17,450.0000,154.7687,728.5386,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站,105.0000,  1.9500,350.0000,350.0000,223.5066,682.4999,1374.0226, 34.5644, 17.0872,  12,450.0000,165.5023,1033.1107,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SBSH444,K站,105.0000,  0.4500,331.9625,331.9625,274.9054,149.3830,296.3009, 22.6676, 41.0258,   6,190.0000,203.5621,392.3341,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBSH444,P站,105.0000,  1.5000,325.0250,325.0250,209.0111,487.5375,968.2278, 35.9118, 17.7915,  17,450.0000,154.7687,767.0065,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSH444,S站,110.0000,  2.0429,350.0000,350.0000,223.5066,714.9999,1439.7856, 36.8048, 15.4147,  12,450.0000,165.5023,1076.9350,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SBSH444,K站,110.0000,  0.4714,331.1036,331.1036,279.9037,156.0916,309.5046, 23.0576, 41.7116,   5,190.0000,207.2632,423.2110,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBSH444,P站,110.0000,  1.5714,323.8357,323.8357,211.1446,508.8847,1010.3443, 36.3845, 18.5516,  16,450.0000,156.3485,828.5990,612.5112,532.5112,211.1446,156.3485,
测试1493816327,SBSH444,S站,115.0000,  2.1357,350.0000,350.0000,225.9627,747.4998,1505.5789, 37.3310, 15.9236,  11,450.0000,167.3210,1158.0814,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SBSH444,K站,115.0000,  0.4929,330.2446,330.2446,279.9037,162.7633,322.6259, 24.1072, 41.2304,   5,190.0000,207.2632,442.7233,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBSH444,P站,115.0000,  1.6429,322.6464,322.6464,213.3221,530.0620,1052.0982, 36.8322, 19.3023,  15,450.0000,157.9609,892.3339,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBSH444,S站,120.0000,  2.2286,350.0000,350.0000,228.4734,779.9998,1571.4026, 37.8109, 16.4530,  10,450.0000,169.1801,1242.2965,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SBSH444,K站,120.0000,  0.5143,329.3857,329.3857,285.0871,169.3982,335.6648, 24.4290, 41.9394,   4,190.0000,211.1014,475.5660,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBSH444,P站,120.0000,  1.7143,321.4571,321.4571,213.3221,551.0694,1093.4894, 38.5778, 18.3382,  15,450.0000,157.9609,933.1055,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBSH444,S站,125.0000,  2.3214,350.0000,350.0000,231.0405,812.4998,1637.2565, 38.2476, 17.0013,   9,450.0000,171.0810,1329.6450,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBSH444,K站,125.0000,  0.5357,328.5268,328.5268,285.0871,175.9963,348.6214, 25.4505, 41.4691,   4,190.0000,211.1014,495.6396,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBSH444,P站,125.0000,  1.7857,320.2679,320.2679,215.5450,571.9069,1134.5179, 38.9373, 19.1263,  14,450.0000,159.6068,1000.1380,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SBSH444,S站,130.0000,  2.4143,350.0000,350.0000,231.0405,844.9998,1703.1408, 40.3963, 15.3773,   9,450.0000,171.0810,1376.4485,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBSH444,K站,130.0000,  0.5571,327.6679,327.6679,285.0871,182.5576,361.4957, 26.4741, 40.9944,   4,190.0000,211.1014,515.7123,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBSH444,P站,130.0000,  1.8571,319.0786,319.0786,215.5450,592.5745,1175.1837, 40.6572, 18.1636,  14,450.0000,159.6068,1042.0266,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SBSH444,S站,135.0000,  2.5071,350.0000,350.0000,233.6660,877.4998,1769.0553, 40.7066, 16.0169,   8,450.0000,173.0251,1468.3736,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SBSH444,K站,135.0000,  0.5786,326.8089,326.8089,290.4661,189.0821,374.2875, 26.7014, 41.7415,   3,190.0000,215.0845,551.1812,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBSH444,P站,135.0000,  1.9286,317.8893,317.8893,217.8147,613.0722,1215.4868, 40.9337, 18.9883,  13,450.0000,161.2875,1112.3707,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SBSH444,S站,140.0000,  2.6000,350.0000,350.0000,236.3518,909.9998,1835.0003, 40.9836, 16.6680,   7,450.0000,175.0139,1563.5971,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SBSH444,K站,140.0000,  0.6000,325.9500,325.9500,290.4661,195.5698,386.9972, 27.6977, 41.2781,   3,190.0000,215.0845,571.8202,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBSH444,P站,140.0000,  2.0000,316.7000,316.7000,217.8147,633.4000,1255.4272, 42.6283, 18.0288,  13,450.0000,161.2875,1155.3472,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SBSH444,S站,145.0000,  2.6929,350.0000,350.0000,239.1001,942.4998,1900.9755, 41.2294, 17.3296,   6,450.0000,177.0489,1662.1981,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBSH444,K站,145.0000,  0.6214,325.0911,325.0911,290.4661,202.0207,399.6244, 28.6964, 40.8105,   3,190.0000,215.0845,592.4522,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBSH444,P站,145.0000,  2.0714,315.5107,315.5107,220.1326,653.5579,1295.0050, 42.8267, 18.8890,  12,450.0000,163.0039,1229.0258,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBSH444,S站,150.0000,  2.7857,350.0000,350.0000,239.1001,974.9997,1966.9807, 43.2528, 15.7947,   6,450.0000,177.0489,1712.2682,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBSH444,K站,150.0000,  0.6429,324.2322,324.2322,296.0520,208.4346,412.1689, 28.8331, 41.5953,   2,190.0000,219.2207,630.6728,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBSH444,P站,150.0000,  2.1429,314.3214,314.3214,220.1326,673.5460,1334.2202, 44.4959, 17.9348,  12,450.0000,163.0039,1273.0661,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBFL222,S站, 10.0000,  0.1300,500.0000,500.0000,262.6131, 65.0000,130.1857,  3.6303, 15.6673,   7,500.0000,194.4599, 41.1555,740.3461,660.3461,262.6131,194.4599,
测试1493816327,SBFL222,K站, 10.0000,  0.0300,499.0457,499.0457,336.3292, 14.9714, 29.8982,  1.4468, 41.4722,   3,220.0000,249.0452, 27.1091,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SBFL222,P站, 10.0000,  0.1000,498.6786,498.6786,264.2790, 49.8679, 99.5933,  3.2565, 17.8955,   5,500.0000,195.6935, 35.3994,612.5112,532.5112,264.2790,195.6935,
测试1493816327,SBFL222,S站, 15.0000,  0.1950,500.0000,500.0000,265.6668, 97.5000,195.3008,  4.8736, 16.9441,   6,500.0000,196.7211, 69.0796,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SBFL222,K站, 15.0000,  0.0450,498.5685,498.5685,336.3292, 22.4356, 44.7979,  2.1676, 41.1751,   3,220.0000,249.0452, 40.7150,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SBFL222,P站, 15.0000,  0.1500,498.0180,498.0180,267.3532, 74.7027,149.1749,  4.4102, 19.2604,   4,500.0000,197.9698, 58.8742,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SBFL222,S站, 20.0000,  0.2600,500.0000,500.0000,265.6668,130.0000,260.4308,  6.5444, 15.9712,   6,500.0000,196.7211, 91.8241,740.3461,660.3461,265.6668,196.7211,
测试1493816327,SBFL222,K站, 20.0000,  0.0600,498.0914,498.0914,336.3292, 29.8855, 59.6647,  2.8869, 40.8762,   3,220.0000,249.0452, 54.3535,361.8911,281.8911,336.3292,249.0452,
测试1493816327,SBFL222,P站, 20.0000,  0.2000,497.3573,497.3573,267.3532, 99.4715,198.6132,  5.8482, 18.6693,   4,500.0000,197.9698, 79.1144,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SBFL222,S站, 25.0000,  0.3250,500.0000,500.0000,268.7923,162.5000,325.5756,  7.4438, 17.2585,   5,500.0000,199.0354,126.2215,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SBFL222,K站, 25.0000,  0.0750,497.6142,497.6142,342.7970, 37.3211, 74.4987,  3.4598, 41.8221,   2,220.0000,253.8345, 70.8705,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFL222,P站, 25.0000,  0.2500,496.6966,496.6966,267.3532,124.1742,247.9081,  7.2782, 18.0595,   4,500.0000,197.9698, 99.6199,612.5112,532.5112,267.3532,197.9698,
测试1493816327,SBFL222,S站, 30.0000,  0.3900,500.0000,500.0000,268.7923,195.0000,390.7353,  9.0026, 16.3152,   5,500.0000,199.0354,150.9826,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SBFL222,K站, 30.0000,  0.0900,497.1370,497.1370,342.7970, 44.7423, 89.2997,  4.1479, 41.5325,   2,220.0000,253.8345, 85.1363,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFL222,P站, 30.0000,  0.3000,496.0359,496.0359,270.4998,148.8108,297.0597,  8.0210, 19.4402,   3,500.0000,200.2998,130.1928,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFL222,S站, 35.0000,  0.4550,500.0000,500.0000,268.7923,227.5000,455.9098, 10.6041, 15.3157,   5,500.0000,199.0354,175.4905,740.3461,660.3461,268.7923,199.0354,
测试1493816327,SBFL222,K站, 35.0000,  0.1050,496.6599,496.6599,342.7970, 52.1493,104.0678,  4.8349, 41.2414,   2,220.0000,253.8345, 99.4301,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFL222,P站, 35.0000,  0.3500,495.3753,495.3753,270.4998,173.3813,346.0679,  9.3317, 18.8614,   3,500.0000,200.2998,152.7668,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFL222,S站, 40.0000,  0.5200,500.0000,500.0000,271.9922,260.0000,521.0992, 11.1329, 16.6971,   4,500.0000,201.4049,218.0274,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SBFL222,K站, 40.0000,  0.1200,496.1827,496.1827,342.7970, 59.5419,118.8030,  5.5211, 40.9485,   2,220.0000,253.8345,113.7506,361.8911,281.8911,342.7970,253.8345,
测试1493816327,SBFL222,P站, 40.0000,  0.4000,494.7146,494.7146,270.4998,197.8858,394.9327, 10.6431, 18.2649,   3,500.0000,200.2998,175.5403,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFL222,S站, 45.0000,  0.5850,500.0000,500.0000,271.9922,292.5000,586.3035, 12.6430, 15.7330,   4,500.0000,201.4049,244.4053,740.3461,660.3461,271.9922,201.4049,
测试1493816327,SBFL222,K站, 45.0000,  0.1350,495.7056,495.7056,349.5185, 66.9203,133.5052,  5.9635, 41.9207,   1,220.0000,258.8117,133.2930,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFL222,P站, 45.0000,  0.4500,494.0539,494.0539,270.4998,222.3243,443.6543, 11.9581, 17.6491,   3,500.0000,200.2998,198.4952,612.5112,532.5112,270.4998,200.2998,
测试1493816327,SBFL222,S站, 50.0000,  0.6500,500.0000,500.0000,275.2692,325.0000,651.5225, 13.0101, 17.1142,   3,500.0000,203.8315,292.5761,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SBFL222,K站, 50.0000,  0.1500,495.2284,495.2284,349.5185, 74.2843,148.1746,  6.6215, 41.6374,   1,220.0000,258.8117,148.2369,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFL222,P站, 50.0000,  0.5000,493.3932,493.3932,273.7213,246.6966,492.2324, 12.3342, 19.0926,   2,500.0000,202.6853,237.2063,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SBFL222,S站, 55.0000,  0.7150,500.0000,500.0000,275.2692,357.5000,716.7565, 14.4410, 16.1858,   3,500.0000,203.8315,320.7481,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SBFL222,K站, 55.0000,  0.1650,494.7513,494.7513,349.5185, 81.6340,162.8111,  7.2790, 41.3524,   1,220.0000,258.8117,163.2037,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFL222,P站, 55.0000,  0.5500,492.7325,492.7325,273.7213,271.0029,540.6672, 13.5581, 18.5104,   2,500.0000,202.6853,262.0255,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SBFL222,S站, 60.0000,  0.7800,500.0000,500.0000,275.2692,390.0000,782.0053, 15.9197, 15.2024,   3,500.0000,203.8315,348.5961,740.3461,660.3461,275.2692,203.8315,
测试1493816327,SBFL222,K站, 60.0000,  0.1800,494.2741,494.2741,349.5185, 88.9693,177.4147,  7.9359, 41.0658,   1,220.0000,258.8117,178.1923,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFL222,P站, 60.0000,  0.6000,492.0719,492.0719,273.7213,295.2431,588.9587, 14.7890, 17.9100,   2,500.0000,202.6853,286.9845,612.5112,532.5112,273.7213,202.6853,
测试1493816327,SBFL222,S站, 65.0000,  0.8450,500.0000,500.0000,278.6261,422.5000,847.2689, 16.0433, 16.6714,   2,500.0000,206.3172,404.2951,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SBFL222,K站, 65.0000,  0.1950,493.7969,493.7969,349.5185, 96.2904,191.9853,  8.5924, 40.7775,   1,220.0000,258.8117,193.2017,361.8911,281.8911,349.5185,258.8117,
测试1493816327,SBFL222,P站, 65.0000,  0.6500,491.4112,491.4112,277.0204,319.4173,637.1068, 14.9813, 19.3617,   1,500.0000,205.1282,331.6367,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFL222,S站, 70.0000,  0.9100,500.0000,500.0000,278.6261,455.0000,912.5474, 17.4469, 15.7294,   2,500.0000,206.3172,433.8831,740.3461,660.3461,278.6261,206.3172,
测试1493816327,SBFL222,K站, 70.0000,  0.2100,493.3198,493.3198,356.5089,103.5972,206.5231,  8.8948, 41.7864,   0,220.0000,263.9879,216.4475,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站, 70.0000,  0.7000,490.7505,490.7505,277.0204,343.5254,685.1115, 16.1356, 18.7945,   1,500.0000,205.1282,358.3478,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFL222,S站, 75.0000,  0.9750,500.0000,500.0000,282.0659,487.5000,977.8407, 17.4817, 17.1870,   1,500.0000,208.8643,494.9052,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SBFL222,K站, 75.0000,  0.2250,492.8426,492.8426,356.5089,110.8896,221.0279,  9.5256, 41.5079,   0,220.0000,263.9879,232.0783,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站, 75.0000,  0.7500,490.0898,490.0898,277.0204,367.5674,732.9729, 17.2984, 18.2102,   1,500.0000,205.1282,385.1677,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFL222,S站, 80.0000,  1.0400,500.0000,500.0000,282.0659,520.0000,1043.1489, 18.8168, 16.2855,   1,500.0000,208.8643,526.2012,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SBFL222,K站, 80.0000,  0.2400,492.3655,492.3655,356.5089,118.1677,235.4998, 10.1563, 41.2278,   0,220.0000,263.9879,247.7268,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站, 80.0000,  0.8000,489.4291,489.4291,277.0204,391.5433,780.6910, 18.4718, 17.6073,   1,500.0000,205.1282,412.0835,612.5112,532.5112,277.0204,205.1282,
测试1493816327,SBFL222,S站, 85.0000,  1.1050,500.0000,500.0000,282.0659,552.5000,1108.4719, 20.1987, 15.3326,   1,500.0000,208.8643,557.1357,740.3461,660.3461,282.0659,208.8643,
测试1493816327,SBFL222,K站, 85.0000,  0.2550,491.8883,491.8883,356.5089,125.4315,249.9389, 10.7869, 40.9461,   0,220.0000,263.9879,263.3920,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站, 85.0000,  0.8500,488.7685,488.7685,280.4001,415.4532,828.2657, 18.4451, 19.1154,   0,500.0000,207.6308,464.0138,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站, 90.0000,  1.1700,500.0000,500.0000,285.5918,585.0000,1173.8098, 20.0519, 16.8680,   0,500.0000,211.4751,625.4801,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站, 90.0000,  0.2700,491.4111,491.4111,356.5089,132.6810,264.3450, 11.4173, 40.6629,   0,220.0000,263.9879,279.0730,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站, 90.0000,  0.9000,488.1078,488.1078,280.4001,439.2970,875.6970, 19.5500, 18.5480,   0,500.0000,207.6308,492.5893,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站, 95.0000,  1.2350,500.0000,500.0000,285.5918,617.5000,1239.1626, 21.3651, 15.9606,   0,500.0000,211.4751,658.1088,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站, 95.0000,  0.2850,490.9340,490.9340,356.5089,139.9162,278.7182, 12.0478, 40.3780,   0,220.0000,263.9879,294.7690,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站, 95.0000,  0.9500,487.4471,487.4471,280.4001,463.0748,922.9850, 20.6658, 17.9632,   0,500.0000,207.6308,521.2384,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,100.0000,  1.3000,500.0000,500.0000,285.5918,650.0000,1304.5302, 22.7279, 15.0000,   0,500.0000,211.4751,690.3461,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,100.0000,  0.3000,490.4568,490.4568,356.5089,147.1370,293.0585, 12.6784, 40.0914,   0,220.0000,263.9879,310.4788,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,100.0000,  1.0000,486.7864,486.7864,280.4001,486.7864,970.1297, 21.7946, 17.3595,   0,500.0000,207.6308,549.9494,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,105.0000,  1.3672,499.1932,499.1932,285.5918,682.5000,1369.9258, 23.9996, 14.2711,   0,500.0000,211.4751,727.7125,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,105.0000,  0.3155,489.1567,489.1567,356.5089,154.3334,307.3418, 13.3103, 39.8945,   0,220.0000,263.9879,327.2187,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,105.0000,  1.0517,485.2965,485.2965,280.4001,510.3849,1017.0267, 22.8223, 16.9973,   0,500.0000,207.6308,582.8382,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,110.0000,  1.4379,497.2375,497.2375,285.5918,715.0000,1435.3595, 25.0807, 13.9310,   0,500.0000,211.4751,773.5007,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,110.0000,  0.3318,486.6817,486.6817,356.5089,161.4972,321.5494, 13.9450, 39.8253,   0,220.0000,263.9879,345.5921,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,110.0000,  1.1061,482.6218,482.6218,280.4001,533.8334,1063.5950, 23.6851, 16.9989,   0,500.0000,207.6308,622.2921,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,115.0000,  1.5093,495.2732,495.2732,285.5918,747.5000,1500.8145, 26.1695, 13.5764,   0,500.0000,211.4751,820.2413,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,115.0000,  0.3483,484.1938,484.1938,356.5089,168.6411,335.7111, 14.5810, 39.7546,   0,220.0000,263.9879,364.2354,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,115.0000,  1.1610,479.9326,479.9326,280.4001,557.1899,1109.9631, 24.5415, 16.9979,   0,500.0000,207.6308,662.7422,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,120.0000,  1.5812,493.2926,493.2926,285.5918,780.0000,1566.2916, 27.2662, 13.2090,   0,500.0000,211.4751,867.9897,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,120.0000,  0.3649,481.6851,481.6851,356.5089,175.7645,349.8253, 15.2188, 39.6830,   0,220.0000,263.9879,383.1623,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,120.0000,  1.2163,477.2207,477.2207,280.4001,580.4515,1156.1247, 25.3910, 16.9966,   0,500.0000,207.6308,704.2310,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,125.0000,  1.6538,491.2954,491.2954,285.5918,812.5000,1631.7913, 28.3724, 12.8274,   0,500.0000,211.4751,916.7509,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,125.0000,  0.3816,479.1551,479.1551,356.5089,182.8667,363.8908, 15.8583, 39.6106,   0,220.0000,263.9879,402.3773,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,125.0000,  1.2721,474.4858,474.4858,280.4001,603.6157,1202.0745, 26.2346, 16.9950,   0,500.0000,207.6308,746.7644,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,130.0000,  1.7271,489.2618,489.2618,285.5918,845.0000,1697.3148, 29.4856, 12.4380,   0,500.0000,211.4751,966.6954,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,130.0000,  0.3986,476.5834,476.5834,356.5089,189.9469,377.9054, 16.4999, 39.5395,   0,220.0000,263.9879,421.9163,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,130.0000,  1.3285,471.7072,471.7072,280.4001,626.6781,1247.8027, 27.0700, 16.9991,   0,500.0000,207.6308,790.4692,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,135.0000,  1.8010,487.2235,487.2235,285.5918,877.5000,1762.8620, 30.6149, 12.0266,   0,500.0000,211.4751,1017.5659,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,135.0000,  0.4156,474.0024,474.0024,356.5089,197.0050,391.8691, 17.1437, 39.4660,   0,220.0000,263.9879,441.7351,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,135.0000,  1.3854,468.9175,468.9175,280.4001,649.6387,1293.3095, 27.9025, 16.9988,   0,500.0000,207.6308,835.1609,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,140.0000,  1.8756,485.1655,485.1655,285.5918,910.0000,1828.4337, 31.7596, 11.5971,   0,500.0000,211.4751,1069.4913,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,140.0000,  0.4328,471.3966,471.3966,356.5089,204.0402,405.7799, 17.7899, 39.3917,   0,220.0000,263.9879,461.8617,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,140.0000,  1.4428,466.1009,466.1009,280.4001,672.4934,1338.5858, 28.7307, 16.9987,   0,500.0000,207.6308,880.9376,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,145.0000,  1.9510,483.0877,483.0877,285.5918,942.5000,1894.0308, 32.9222, 11.1469,   0,500.0000,211.4751,1122.4764,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,145.0000,  0.4502,468.7657,468.7657,356.5089,211.0518,419.6362, 18.4387, 39.3167,   0,220.0000,263.9879,482.3013,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,145.0000,  1.5008,463.2573,463.2573,280.4001,695.2392,1383.6252, 29.5551, 16.9986,   0,500.0000,207.6308,927.8076,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL222,S站,150.0000,  2.0271,480.9895,480.9895,285.5918,975.0000,1959.6540, 34.1061, 10.6733,   0,500.0000,211.4751,1176.5319,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL222,K站,150.0000,  0.4678,466.1090,466.1090,356.5089,218.0391,433.4365, 19.0903, 39.2408,   0,220.0000,263.9879,503.0606,361.8911,281.8911,356.5089,263.9879,
测试1493816327,SBFL222,P站,150.0000,  1.5593,460.3858,460.3858,280.4001,717.8729,1428.4206, 30.3763, 16.9985,   0,500.0000,207.6308,975.7843,612.5112,532.5112,280.4001,207.6308,
测试1493816327,SBFL444,S站, 10.0000,  0.1300,500.0000,500.0000,260.2862, 65.0000,130.1857,  4.0539, 13.7230,  -1,450.0000,192.7368, 36.9240,740.3461,660.3461,260.2862,192.7368,
测试1493816327,SBFL444,K站, 10.0000,  0.0300,499.0457,499.0457,320.7230, 14.9714, 29.8982,  1.6186, 38.2112,  -2,190.0000,237.4891, 24.2328,361.8911,281.8911,320.7230,237.4891,
测试1493816327,SBFL444,P站, 10.0000,  0.1000,498.6786,498.6786,265.3070, 49.8679, 99.5933,  3.1478, 18.5707,  -4,450.0000,196.4547, 36.6115,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SBFL444,S站, 15.0000,  0.1950,500.0000,500.0000,263.6232, 97.5000,195.3008,  5.2605, 15.4195,  -2,450.0000,195.2078, 64.1107,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SBFL444,K站, 15.0000,  0.0450,498.5685,498.5685,327.5469, 22.4356, 44.7979,  2.3029, 39.3865,  -3,190.0000,242.5421, 38.3246,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFL444,P站, 15.0000,  0.1500,498.0180,498.0180,265.3070, 74.7027,149.1749,  4.6884, 17.9529,  -4,450.0000,196.4547, 55.4291,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SBFL444,S站, 20.0000,  0.2600,500.0000,500.0000,263.6232,130.0000,260.4308,  7.0811, 14.3377,  -2,450.0000,195.2078, 85.1442,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SBFL444,K站, 20.0000,  0.0600,498.0914,498.0914,327.5469, 29.8855, 59.6647,  3.0667, 39.0679,  -3,190.0000,242.5421, 51.1700,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFL444,P站, 20.0000,  0.2000,497.3573,497.3573,265.3070, 99.4715,198.6132,  6.2160, 17.3139,  -4,450.0000,196.4547, 74.5464,612.5112,532.5112,265.3070,196.4547,
测试1493816327,SBFL444,S站, 25.0000,  0.3250,500.0000,500.0000,263.6232,162.5000,325.5756,  8.9647, 13.1694,  -2,450.0000,195.2078,105.9072,740.3461,660.3461,263.6232,195.2078,
测试1493816327,SBFL444,K站, 25.0000,  0.0750,497.6142,497.6142,327.5469, 37.3211, 74.4987,  3.8290, 38.7471,  -3,190.0000,242.5421, 64.0483,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFL444,P站, 25.0000,  0.2500,496.6966,496.6966,268.7541,124.1742,247.9081,  7.0072, 18.9540,  -5,450.0000,199.0071,103.3491,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFL444,S站, 30.0000,  0.3900,500.0000,500.0000,267.0468,195.0000,390.7353,  9.5315, 14.9828,  -3,450.0000,197.7430,143.1201,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SBFL444,K站, 30.0000,  0.0900,497.1370,497.1370,327.5469, 44.7423, 89.2997,  4.5898, 38.4241,  -3,190.0000,242.5421, 76.9580,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFL444,P站, 30.0000,  0.3000,496.0359,496.0359,268.7541,148.8108,297.0597,  8.3796, 18.3566,  -5,450.0000,199.0071,124.8268,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFL444,S站, 35.0000,  0.4550,500.0000,500.0000,267.0468,227.5000,455.9098, 11.2555, 13.8827,  -3,450.0000,197.7430,166.2182,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SBFL444,K站, 35.0000,  0.1050,496.6599,496.6599,327.5469, 52.1493,104.0678,  5.3494, 38.0987,  -3,190.0000,242.5421, 89.8977,361.8911,281.8911,327.5469,242.5421,
测试1493816327,SBFL444,P站, 35.0000,  0.3500,495.3753,495.3753,268.7541,173.3813,346.0679,  9.7510, 17.7397,  -5,450.0000,199.0071,146.5233,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFL444,S站, 40.0000,  0.5200,500.0000,500.0000,267.0468,260.0000,521.0992, 13.0585, 12.6895,  -3,450.0000,197.7430,188.9581,740.3461,660.3461,267.0468,197.7430,
测试1493816327,SBFL444,K站, 40.0000,  0.1200,496.1827,496.1827,334.6675, 59.5419,118.8030,  5.8149, 39.3175,  -4,190.0000,247.8147,108.0235,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFL444,P站, 40.0000,  0.4000,494.7146,494.7146,268.7541,197.8858,394.9327, 11.1253, 17.1014,  -5,450.0000,199.0071,168.4181,612.5112,532.5112,268.7541,199.0071,
测试1493816327,SBFL444,S站, 45.0000,  0.5850,500.0000,500.0000,270.5606,292.5000,586.3035, 13.1912, 14.6183,  -4,450.0000,200.3449,235.3008,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SBFL444,K站, 45.0000,  0.1350,495.7056,495.7056,334.6675, 66.9203,133.5052,  6.5364, 39.0053,  -4,190.0000,247.8147,121.6589,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFL444,P站, 45.0000,  0.4500,494.0539,494.0539,272.2918,222.3243,443.6543, 11.4660, 18.7981,  -6,450.0000,201.6268,206.4145,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SBFL444,S站, 50.0000,  0.6500,500.0000,500.0000,270.5606,325.0000,651.5225, 14.8544, 13.5043,  -4,450.0000,200.3449,260.2261,740.3461,660.3461,270.5606,200.3449,
测试1493816327,SBFL444,K站, 50.0000,  0.1500,495.2284,495.2284,334.6675, 74.2843,148.1746,  7.2572, 38.6909,  -4,190.0000,247.8147,135.3194,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFL444,P站, 50.0000,  0.5000,493.3932,493.3932,272.2918,246.6966,492.2324, 12.7273, 18.2037,  -6,450.0000,201.6268,230.4063,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SBFL444,S站, 55.0000,  0.7150,500.0000,500.0000,274.1681,357.5000,716.7565, 14.8628, 15.3732,  -5,450.0000,203.0161,312.7018,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SBFL444,K站, 55.0000,  0.1650,494.7513,494.7513,334.6675, 81.6340,162.8111,  7.9774, 38.3744,  -4,190.0000,247.8147,149.0040,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFL444,P站, 55.0000,  0.5500,492.7325,492.7325,272.2918,271.0029,540.6672, 13.9953, 17.5899,  -6,450.0000,201.6268,254.5495,612.5112,532.5112,272.2918,201.6268,
测试1493816327,SBFL444,S站, 60.0000,  0.7800,500.0000,500.0000,274.1681,390.0000,782.0053, 16.4076, 14.3312,  -5,450.0000,203.0161,339.7199,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SBFL444,K站, 60.0000,  0.1800,494.2741,494.2741,334.6675, 88.9693,177.4147,  8.6971, 38.0556,  -4,190.0000,247.8147,162.7113,361.8911,281.8911,334.6675,247.8147,
测试1493816327,SBFL444,P站, 60.0000,  0.6000,492.0719,492.0719,275.9240,295.2431,588.9587, 14.1297, 19.2751,  -7,450.0000,204.3163,299.1523,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFL444,S站, 65.0000,  0.8450,500.0000,500.0000,274.1681,422.5000,847.2689, 18.0253, 13.2091,  -5,450.0000,203.0161,366.3327,740.3461,660.3461,274.1681,203.0161,
测试1493816327,SBFL444,K站, 65.0000,  0.1950,493.7969,493.7969,342.1045, 96.2904,191.9853,  8.9798, 39.3161,  -5,190.0000,253.3217,184.9347,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFL444,P站, 65.0000,  0.6500,491.4112,491.4112,275.9240,319.4173,637.1068, 15.3054, 18.7030,  -7,450.0000,204.3163,325.2524,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFL444,S站, 70.0000,  0.9100,500.0000,500.0000,277.8731,455.0000,912.5474, 17.7698, 15.1683,  -6,450.0000,205.7596,427.1838,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SBFL444,K站, 70.0000,  0.2100,493.3198,493.3198,342.1045,103.5972,206.5231,  9.6655, 39.0107,  -5,190.0000,253.3217,199.3327,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFL444,P站, 70.0000,  0.7000,490.7505,490.7505,275.9240,343.5254,685.1115, 16.4892, 18.1135,  -7,450.0000,204.3163,351.4707,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFL444,S站, 75.0000,  0.9750,500.0000,500.0000,277.8731,487.5000,977.8407, 19.2721, 14.1262,  -6,450.0000,205.7596,455.8423,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SBFL444,K站, 75.0000,  0.2250,492.8426,492.8426,342.1045,110.8896,221.0279, 10.3511, 38.7032,  -5,190.0000,253.3217,213.7496,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFL444,P站, 75.0000,  0.7500,490.0898,490.0898,275.9240,367.5674,732.9729, 17.6833, 17.5049,  -7,450.0000,204.3163,377.7938,612.5112,532.5112,275.9240,204.3163,
测试1493816327,SBFL444,S站, 80.0000,  1.0400,500.0000,500.0000,277.8731,520.0000,1043.1489, 20.8503, 13.0026,  -6,450.0000,205.7596,484.0597,740.3461,660.3461,277.8731,205.7596,
测试1493816327,SBFL444,K站, 80.0000,  0.2400,492.3655,492.3655,342.1045,118.1677,235.4998, 11.0366, 38.3936,  -5,190.0000,253.3217,228.1845,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFL444,P站, 80.0000,  0.8000,489.4291,489.4291,279.6543,391.5433,780.6910, 17.5782, 19.2350,  -8,450.0000,207.0786,430.4509,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站, 85.0000,  1.1050,500.0000,500.0000,281.6796,552.5000,1108.4719, 20.3779, 15.0433,  -7,450.0000,208.5782,553.1232,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SBFL444,K站, 85.0000,  0.2550,491.8883,491.8883,342.1045,125.4315,249.9389, 11.7221, 38.0820,  -5,190.0000,253.3217,242.6363,361.8911,281.8911,342.1045,253.3217,
测试1493816327,SBFL444,P站, 85.0000,  0.8500,488.7685,488.7685,279.6543,415.4532,828.2657, 18.6918, 18.6696,  -8,450.0000,207.0786,458.6206,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站, 90.0000,  1.1700,500.0000,500.0000,281.6796,585.0000,1173.8098, 21.8406, 14.0068,  -7,450.0000,208.5782,583.3675,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SBFL444,K站, 90.0000,  0.2700,491.4111,491.4111,349.8796,132.6810,264.3450, 11.8472, 39.3823,  -6,190.0000,259.0790,269.0761,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFL444,P站, 90.0000,  0.9000,488.1078,488.1078,279.6543,439.2970,875.6970, 19.8156, 18.0871,  -8,450.0000,207.0786,486.8724,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站, 95.0000,  1.2350,500.0000,500.0000,281.6796,617.5000,1239.1626, 23.3804, 12.8889,  -7,450.0000,208.5782,613.1442,740.3461,660.3461,281.6796,208.5782,
测试1493816327,SBFL444,K站, 95.0000,  0.2850,490.9340,490.9340,349.8796,139.9162,278.7182, 12.5017, 39.0841,  -6,190.0000,259.0790,284.2199,361.8911,281.8911,349.8796,259.0790,
