CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SBFL444,P站, 95.0000,  0.9500,487.4471,487.4471,279.6543,463.0748,922.9850, 20.9516, 17.4858,  -8,450.0000,207.0786,515.1945,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,100.0000,  1.3011,499.5868,499.5868,285.5918,650.0000,1304.5364, 22.6591, 15.1431,  -8,450.0000,211.4751,693.0401,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,100.0000,  0.3002,490.0358,490.0358,349.8796,147.1323,293.0473, 13.1561, 38.8329,  -6,190.0000,259.0790,299.8731,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFL444,P站,100.0000,  1.0008,486.3623,486.3623,279.6543,486.7646,970.0812, 22.0432, 16.9988,  -8,450.0000,207.0786,545.6019,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,105.0000,  1.3715,497.6441,497.6441,285.5918,682.5000,1369.9514, 23.7237, 14.8229,  -8,450.0000,211.4751,738.3298,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,105.0000,  0.3165,487.5764,487.5764,349.8796,154.3136,307.2952, 13.8104, 38.7608,  -6,190.0000,259.0790,317.5209,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFL444,P站,105.0000,  1.0550,483.7042,483.7042,279.6543,510.2938,1016.8250, 22.9187, 16.9992,  -8,450.0000,207.0786,584.1160,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,110.0000,  1.4424,495.6890,495.6890,285.5918,715.0000,1435.3876, 24.7931, 14.4915,  -8,450.0000,211.4751,784.6035,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,110.0000,  0.3329,485.1002,485.1002,349.8796,161.4753,321.4978, 14.4660, 38.6875,  -6,190.0000,259.0790,335.4405,361.8911,281.8911,349.8796,259.0790,
测试1493816327,SBFL444,P站,110.0000,  1.1096,481.0277,481.0277,279.6543,533.7323,1063.3714, 23.7863, 16.9983,  -8,450.0000,207.0786,623.6490,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,115.0000,  1.5140,493.7178,493.7178,285.5918,747.5000,1500.8455, 25.8679, 14.1493,  -8,450.0000,211.4751,831.8884,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,115.0000,  0.3494,482.6035,482.6035,358.0164,168.6168,335.6538, 14.4698, 40.2159,  -7,190.0000,265.1041,369.2788,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,115.0000,  1.1646,478.3288,478.3288,279.6543,557.0775,1109.7148, 24.6464, 16.9972,  -8,450.0000,207.0786,664.2217,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,120.0000,  1.5862,491.7301,491.7301,285.5918,780.0000,1566.3256, 26.9497, 13.7954,  -8,450.0000,211.4751,880.1897,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,120.0000,  0.3661,480.0857,480.0857,358.0164,175.7375,349.7619, 15.1041, 40.1450,  -7,190.0000,265.1041,388.4462,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,120.0000,  1.2202,475.6072,475.6072,279.6543,580.3271,1155.8501, 25.4997, 16.9957,  -8,450.0000,207.0786,705.8391,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,125.0000,  1.6591,489.7090,489.7090,285.5918,812.5000,1631.8289, 28.0365, 13.4348,  -8,450.0000,211.4751,929.6479,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,125.0000,  0.3829,477.5294,477.5294,358.0164,182.8367,363.8202, 15.7404, 40.0751,  -7,190.0000,265.1041,407.9299,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,125.0000,  1.2763,472.8450,472.8450,279.6543,603.4769,1201.7685, 26.3447, 16.9993,  -8,450.0000,207.0786,748.6068,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,130.0000,  1.7327,487.6816,487.6816,285.5918,845.0000,1697.3556, 29.1353, 13.0564,  -8,450.0000,211.4751,980.0552,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,130.0000,  0.3999,474.9621,474.9621,358.0164,189.9141,377.8284, 16.3787, 40.0031,  -7,190.0000,265.1041,427.6946,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,130.0000,  1.3328,470.0700,470.0700,279.6543,626.5267,1247.4690, 27.1859, 16.9989,  -8,450.0000,207.0786,792.3728,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,135.0000,  1.8069,485.6353,485.6353,285.5918,877.5000,1762.9064, 30.2457, 12.6631,  -8,450.0000,211.4751,1031.5136,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,135.0000,  0.4170,472.3709,472.3709,358.0164,196.9690,391.7847, 17.0194, 39.9304,  -7,190.0000,265.1041,447.7632,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,135.0000,  1.3899,467.2693,467.2693,279.6543,649.4726,1292.9435, 28.0222, 16.9986,  -8,450.0000,207.0786,837.2159,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,140.0000,  1.8818,483.5690,483.5690,285.5918,910.0000,1828.4820, 31.3694, 12.2539,  -8,450.0000,211.4751,1084.0394,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,140.0000,  0.4343,469.7546,469.7546,358.0164,204.0008,405.6876, 17.6626, 39.8568,  -7,190.0000,265.1041,468.1431,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,140.0000,  1.4476,464.4414,464.4414,279.6543,672.3115,1338.1854, 28.8542, 16.9985,  -8,450.0000,207.0786,883.1512,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,145.0000,  1.9575,481.4827,481.4827,285.5918,942.5000,1894.0833, 32.5087, 11.8265,  -8,450.0000,211.4751,1137.6386,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,145.0000,  0.4517,467.1130,467.1130,358.0164,211.0087,419.5354, 18.3084, 39.7825,  -7,190.0000,265.1041,488.8395,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,145.0000,  1.5058,461.5862,461.5862,279.6543,695.0405,1383.1880, 29.6825, 16.9983,  -8,450.0000,207.0786,930.1874,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBFL444,S站,150.0000,  2.0339,479.3758,479.3758,285.5918,975.0000,1959.7109, 33.6662, 11.3789,  -8,450.0000,211.4751,1192.3232,740.3461,660.3461,285.5918,211.4751,
测试1493816327,SBFL444,K站,150.0000,  0.4694,464.4452,464.4452,358.0164,217.9921,433.3267, 18.9572, 39.7073,  -7,190.0000,265.1041,509.8591,361.8911,281.8911,358.0164,265.1041,
测试1493816327,SBFL444,P站,150.0000,  1.5645,458.7028,458.7028,279.6543,717.6563,1427.9442, 30.5077, 16.9982,  -8,450.0000,207.0786,978.3381,612.5112,532.5112,279.6543,207.0786,
测试1493816327,SBRL222,S站, 10.0000,  0.1625,400.0000,400.0000,230.7812, 65.0000,130.2414,  3.1300, 28.1439,  19,500.0000,170.8890, 74.3903,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 10.0000,  0.0375,398.8071,398.8071,270.0825, 14.9553, 29.8522,  2.2381, 41.4040,  16,220.0000,199.9908, 27.3842,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBRL222,P站, 10.0000,  0.1250,398.3483,398.3483,232.2346, 49.7935, 99.4020,  2.9977, 29.5929,  17,500.0000,171.9652, 59.9949,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 15.0000,  0.2437,400.0000,400.0000,230.7812, 97.5000,195.3969,  4.7051, 27.2911,  19,500.0000,170.8890,111.4536,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 15.0000,  0.0562,398.2107,398.2107,274.2376, 22.3993, 44.7011,  3.2435, 41.9310,  15,220.0000,203.0676, 42.5219,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBRL222,P站, 15.0000,  0.1875,397.5225,397.5225,232.2346, 74.5355,148.7671,  4.4747, 29.0282,  17,500.0000,171.9652, 90.4999,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 20.0000,  0.3250,400.0000,400.0000,230.7812,130.0000,260.5756,  6.2913, 26.4130,  19,500.0000,170.8890,148.3901,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 20.0000,  0.0750,397.6142,397.6142,274.2376, 29.8211, 59.4987,  4.3183, 41.4788,  15,220.0000,203.0676, 56.7915,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBRL222,P站, 20.0000,  0.2500,396.6966,396.6966,232.2346, 99.1742,197.9081,  5.9405, 28.4533,  17,500.0000,171.9652,121.3142,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 25.0000,  0.4063,400.0000,400.0000,230.7812,162.5000,325.7776,  7.8921, 25.5070,  19,500.0000,170.8890,185.1692,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 25.0000,  0.0938,397.0178,397.0178,274.2376, 37.2204, 74.2448,  5.3907, 41.0226,  15,220.0000,203.0676, 71.1042,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBRL222,P站, 25.0000,  0.3125,395.8708,395.8708,232.2346,123.7096,246.8252,  7.3974, 27.8675,  17,500.0000,171.9652,152.4172,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 30.0000,  0.4875,400.0000,400.0000,230.7812,195.0000,391.0027,  9.5114, 24.5698,  19,500.0000,170.8890,221.7591,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 30.0000,  0.1125,396.4213,396.4213,278.5226, 44.5974, 88.9395,  6.2577, 41.5815,  14,220.0000,206.2405, 88.2218,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBRL222,P站, 30.0000,  0.3750,395.0449,395.0449,232.2346,148.1418,295.5182,  8.8474, 27.2702,  17,500.0000,171.9652,183.7894,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 35.0000,  0.5688,400.0000,400.0000,230.7812,227.5000,456.2510, 11.1537, 23.5979,  19,500.0000,170.8890,258.1263,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 35.0000,  0.1313,395.8249,395.8249,278.5226, 51.9520,103.5828,  7.2931, 41.1332,  14,220.0000,206.2405,103.0698,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBRL222,P站, 35.0000,  0.4375,394.2191,394.2191,232.2346,172.4708,343.9873, 10.2928, 26.6605,  17,500.0000,171.9652,215.4116,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 40.0000,  0.6500,400.0000,400.0000,230.7812,260.0000,521.5225, 12.8242, 22.5867,  19,500.0000,170.8890,294.2346,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 40.0000,  0.1500,395.2284,395.2284,282.9436, 59.2843,118.1746,  8.0699, 41.7117,  13,220.0000,209.5142,121.6873,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBRL222,P站, 40.0000,  0.5000,393.3932,393.3932,232.2346,196.6966,392.2324, 11.7354, 26.0376,  17,500.0000,171.9652,247.2652,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 45.0000,  0.7313,400.0000,400.0000,230.7812,292.5000,586.8173, 14.5290, 21.5306,  19,500.0000,170.8890,330.0452,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 45.0000,  0.1688,394.6320,394.6320,282.9436, 66.5941,132.7151,  9.0712, 41.2717,  13,220.0000,209.5142,137.0649,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBRL222,P站, 45.0000,  0.5625,392.5674,392.5674,232.2346,220.8191,440.2535, 13.1774, 25.4006,  17,500.0000,171.9652,279.3323,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 50.0000,  0.8125,400.0000,400.0000,230.7812,325.0000,652.1352, 16.2757, 20.4226,  19,500.0000,170.8890,365.5151,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 50.0000,  0.1875,394.0355,394.0355,287.5072, 73.8817,147.2041,  9.7656, 41.8694,  12,220.0000,212.8935,157.2111,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBRL222,P站, 50.0000,  0.6250,391.7415,391.7415,232.2346,244.8384,488.0506, 14.6207, 24.7483,  17,500.0000,171.9652,311.5949,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 55.0000,  0.8937,400.0000,400.0000,230.7812,357.5000,717.4764, 18.0738, 19.2539,  19,500.0000,170.8890,400.5965,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 55.0000,  0.2062,393.4391,393.4391,287.5072, 81.1468,161.6417, 10.7355, 41.4377,  12,220.0000,212.8935,173.1153,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBRL222,P站, 55.0000,  0.6875,390.9157,390.9157,232.2346,268.7545,535.6238, 16.0674, 24.0794,  17,500.0000,171.9652,344.0353,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 60.0000,  0.9750,400.0000,400.0000,230.7812,390.0000,782.8407, 19.9357, 18.0126,  19,500.0000,170.8890,435.2347,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 60.0000,  0.2250,392.8426,392.8426,287.5072, 88.3896,176.0279, 11.7052, 41.0023,  12,220.0000,212.8935,189.0439,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBRL222,P站, 60.0000,  0.7500,390.0898,390.0898,232.2346,292.5674,582.9729, 17.5198, 23.3926,  17,500.0000,171.9652,376.6360,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 65.0000,  1.0562,400.0000,400.0000,230.7812,422.5000,848.2283, 21.8778, 16.6823,  19,500.0000,170.8890,469.3660,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBRL222,K站, 65.0000,  0.2437,392.2462,392.2462,292.2204, 95.6100,190.3627, 12.2942, 41.6311,  11,220.0000,216.3835,211.2559,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBRL222,P站, 65.0000,  0.8125,389.2640,389.2640,232.2346,316.2770,630.0981, 18.9801, 22.6863,  17,500.0000,171.9652,409.3794,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 70.0000,  1.1375,400.0000,400.0000,233.1361,455.0000,913.6390, 22.6323, 17.2369,  18,500.0000,172.6328,525.9818,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBRL222,K站, 70.0000,  0.2625,391.6497,391.6497,292.2204,102.8081,204.6460, 13.2349, 41.2043,  11,220.0000,216.3835,227.7058,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBRL222,P站, 70.0000,  0.8750,388.4381,388.4381,232.2346,339.8834,676.9993, 20.4509, 21.9584,  17,500.0000,171.9652,442.2475,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 75.0000,  1.2187,400.0000,400.0000,233.1361,487.5000,979.0730, 24.5924, 15.8584,  18,500.0000,172.6328,560.8987,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBRL222,K站, 75.0000,  0.2812,391.0533,391.0533,297.0908,109.9837,218.8780, 13.7547, 41.8514,  10,220.0000,219.9899,251.5308,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBRL222,P站, 75.0000,  0.9375,387.6123,387.6123,232.2346,363.3865,723.6765, 21.9350, 21.2069,  17,500.0000,171.9652,475.2221,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 80.0000,  1.3000,400.0000,400.0000,235.5396,520.0000,1044.5302, 25.2106, 16.4825,  17,500.0000,174.4125,621.6684,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SBRL222,K站, 80.0000,  0.3000,390.4568,390.4568,297.0908,117.1370,233.0585, 14.6678, 41.4336,  10,220.0000,219.9899,268.5035,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBRL222,P站, 80.0000,  1.0000,386.7864,386.7864,232.2346,386.7864,770.1297, 23.4355, 20.4290,  17,500.0000,171.9652,508.2845,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 85.0000,  1.3813,400.0000,400.0000,237.9931,552.5000,1110.0105, 25.7829, 17.1116,  16,500.0000,176.2293,685.2428,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SBRL222,K站, 85.0000,  0.3188,389.8604,389.8604,297.0908,124.2680,247.1876, 15.5816, 41.0122,  10,220.0000,219.9899,285.4907,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBRL222,P站, 85.0000,  1.0625,385.9606,385.9606,232.2346,410.0831,816.3589, 24.9562, 19.6217,  17,500.0000,171.9652,541.4154,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 90.0000,  1.4625,400.0000,400.0000,237.9931,585.0000,1175.5141, 27.6796, 15.7520,  16,500.0000,176.2293,722.2897,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SBRL222,K站, 90.0000,  0.3375,389.2639,389.2639,302.1262,131.3766,261.2653, 16.0098, 41.6896,   9,220.0000,223.7186,311.4915,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SBRL222,P站, 90.0000,  1.1250,385.1347,385.1347,232.2346,433.2766,862.3641, 26.5011, 18.7812,  17,500.0000,171.9652,574.5944,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站, 95.0000,  1.5438,400.0000,400.0000,240.4983,617.5000,1241.0409, 28.1280, 16.4509,  15,500.0000,178.0843,790.0856,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SBRL222,K站, 95.0000,  0.3563,388.6675,388.6675,302.1262,138.4628,275.2915, 16.8976, 41.2774,   9,220.0000,223.7186,329.0012,361.8911,281.8911,302.1262,223.7186,
测试1493816327,SBRL222,P站, 95.0000,  1.1875,384.3089,384.3089,232.2346,456.3668,908.1453, 28.0756, 17.9027,  17,500.0000,171.9652,607.7999,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBRL222,S站,100.0000,  1.6250,400.0000,400.0000,243.0568,650.0000,1306.5909, 28.5433, 17.1492,  14,500.0000,179.9788,860.7462,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SBRL222,K站,100.0000,  0.3750,388.0710,388.0710,307.3353,145.5266,289.2664, 17.2659, 41.9721,   8,220.0000,227.5758,356.7328,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SBRL222,P站,100.0000,  1.2500,383.4830,383.4830,234.6051,479.3538,953.7026, 28.4263, 18.7836,  16,500.0000,173.7205,663.3579,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SBRL222,S站,105.0000,  1.7062,400.0000,400.0000,243.0568,682.5000,1372.1641, 30.3710, 15.8221,  14,500.0000,179.9788,899.9516,740.3461,660.3461,243.0568,179.9788,
测试1493816327,SBRL222,K站,105.0000,  0.3937,387.4746,387.4746,307.3353,152.5681,303.1898, 18.1289, 41.5691,   8,220.0000,227.5758,374.7699,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SBRL222,P站,105.0000,  1.3125,382.6572,382.6572,234.6051,502.2376,999.0358, 29.9630, 17.9143,  16,500.0000,173.7205,697.7700,612.5112,532.5112,234.6051,173.7205,
测试1493816327,SBRL222,S站,110.0000,  1.7875,400.0000,400.0000,245.6703,715.0000,1437.7604, 30.6731, 16.5884,  13,500.0000,181.9141,974.9399,740.3461,660.3461,245.6703,181.9141,
测试1493816327,SBRL222,K站,110.0000,  0.4125,386.8781,386.8781,307.3353,159.5872,317.0618, 18.9929, 41.1630,   8,220.0000,227.5758,392.8134,361.8911,281.8911,307.3353,227.5758,
测试1493816327,SBRL222,P站,110.0000,  1.3750,381.8313,381.8313,237.0246,525.0181,1044.1451, 30.2318, 18.8208,  15,500.0000,175.5121,756.6598,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SBRL222,S站,115.0000,  1.8687,400.0000,400.0000,248.3407,747.5000,1503.3800, 30.9528, 17.3486,  12,500.0000,183.8914,1052.8790,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SBRL222,K站,115.0000,  0.4312,386.2817,386.2817,312.7271,166.5840,330.8824, 19.2796, 41.8869,   7,220.0000,231.5683,422.8698,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SBRL222,P站,115.0000,  1.4375,381.0055,381.0055,237.0246,547.6954,1089.0304, 31.7326, 17.9623,  15,500.0000,175.5121,792.2484,612.5112,532.5112,237.0246,175.5121,
测试1493816327,SBRL222,S站,120.0000,  1.9500,400.0000,400.0000,248.3407,780.0000,1569.0228, 32.7048, 16.0666,  12,500.0000,183.8914,1094.3012,740.3461,660.3461,248.3407,183.8914,
测试1493816327,SBRL222,K站,120.0000,  0.4500,385.6852,385.6852,312.7271,173.5584,344.6516, 20.1197, 41.4903,   7,220.0000,231.5683,441.4445,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SBRL222,P站,120.0000,  1.5000,380.1796,380.1796,239.4944,570.2695,1133.6917, 31.9269, 18.8924,  14,500.0000,177.3409,854.4699,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SBRL222,S站,125.0000,  2.0313,400.0000,400.0000,251.0697,812.5000,1634.6889, 32.8815, 16.8911,  11,500.0000,185.9122,1176.7049,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SBRL222,K站,125.0000,  0.4687,385.0888,385.0888,312.7271,180.5104,358.3693, 20.9612, 41.0906,   7,220.0000,231.5683,460.0213,361.8911,281.8911,312.7271,231.5683,
测试1493816327,SBRL222,P站,125.0000,  1.5625,379.3538,379.3538,239.4944,592.7403,1178.1290, 33.3927, 18.0462,  14,500.0000,177.3409,891.2107,612.5112,532.5112,239.4944,177.3409,
测试1493816327,SBRL222,S站,130.0000,  2.1125,400.0000,400.0000,251.0697,845.0000,1700.3781, 34.6398, 15.5874,  11,500.0000,185.9122,1218.9200,740.3461,660.3461,251.0697,185.9122,
测试1493816327,SBRL222,K站,130.0000,  0.4875,384.4923,384.4923,318.3115,187.4400,372.0357, 21.1706, 41.8433,   6,220.0000,235.7035,492.4967,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SBRL222,P站,130.0000,  1.6250,378.5279,378.5279,242.0163,615.1079,1222.3424, 33.5193, 18.9981,  13,500.0000,179.2083,956.7745,612.5112,532.5112,242.0163,179.2083,
测试1493816327,SBRL222,S站,135.0000,  2.1938,400.0000,400.0000,253.8593,877.5000,1766.0905, 34.7149, 16.4778,  10,500.0000,187.9779,1305.8879,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SBRL222,K站,135.0000,  0.5063,383.8959,383.8959,318.3115,194.3473,385.6506, 21.9890, 41.4533,   6,220.0000,235.7035,511.6104,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SBRL222,P站,135.0000,  1.6875,377.7021,377.7021,242.0163,637.3723,1266.3317, 34.9509, 18.1656,  13,500.0000,179.2083,994.6482,612.5112,532.5112,242.0163,179.2083,
测试1493816327,SBRL222,S站,140.0000,  2.2750,400.0000,400.0000,256.7117,910.0000,1831.8261, 34.7850, 17.3506,   9,500.0000,190.0900,1395.9805,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SBRL222,K站,140.0000,  0.5250,383.2995,383.2995,318.3115,201.2322,399.2141, 22.8089, 41.0603,   6,220.0000,235.7035,530.7222,361.8911,281.8911,318.3115,235.7035,
测试1493816327,SBRL222,P站,140.0000,  1.7500,376.8763,376.8763,244.5918,659.5334,1310.0971, 35.0155, 19.1374,  12,500.0000,181.1155,1063.5743,612.5112,532.5112,244.5918,181.1155,
测试1493816327,SBRL222,S站,145.0000,  2.3563,400.0000,400.0000,256.7117,942.5000,1897.5849, 36.4538, 16.1120,   9,500.0000,190.0900,1440.5434,740.3461,660.3461,256.7117,190.0900,
测试1493816327,SBRL222,K站,145.0000,  0.5438,382.7030,382.7030,324.0990,208.0948,412.7262, 22.9449, 41.8412,   5,220.0000,239.9890,565.7224,361.8911,281.8911,324.0990,239.9890,
测试1493816327,SBRL222,P站,145.0000,  1.8125,376.0504,376.0504,244.5918,681.5914,1353.6384, 36.4136, 18.3199,  12,500.0000,181.1155,1102.5655,612.5112,532.5112,244.5918,181.1155,
测试1493816327,SBRL222,S站,150.0000,  2.4375,400.0000,400.0000,259.6289,975.0000,1963.3669, 36.4332, 17.0441,   8,500.0000,192.2501,1535.3775,740.3461,660.3461,259.6289,192.2501,
测试1493816327,SBRL222,K站,150.0000,  0.5625,382.1066,382.1066,324.0990,214.9349,426.1869, 23.7424, 41.4582,   5,220.0000,239.9890,585.3787,361.8911,281.8911,324.0990,239.9890,
测试1493816327,SBRL222,P站,150.0000,  1.8750,375.2246,375.2246,247.2228,703.5460,1396.9558, 36.4215, 19.3095,  11,500.0000,183.0636,1174.8823,612.5112,532.5112,247.2228,183.0636,
测试1493816327,SBRL444,S站, 10.0000,  0.1625,400.0000,400.0000,211.9856, 65.0000,130.2414,  5.2198, 16.2710,  17,450.0000,156.9712, 44.8374,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SBRL444,K站, 10.0000,  0.0375,398.8071,398.8071,270.0825, 14.9553, 29.8522,  2.2381, 41.4040,   7,190.0000,199.9908, 27.3842,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBRL444,P站, 10.0000,  0.1250,398.3483,398.3483,213.3221, 49.7935, 99.4020,  4.6743, 18.8002,  15,450.0000,157.9609, 38.5945,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBRL444,S站, 15.0000,  0.2437,400.0000,400.0000,214.1938, 97.5000,195.3969,  7.2075, 16.7623,  16,450.0000,158.6063, 73.3271,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SBRL444,K站, 15.0000,  0.0562,398.2107,398.2107,270.0825, 22.3993, 44.7011,  3.3515, 40.9400,   7,190.0000,199.9908, 41.1531,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBRL444,P站, 15.0000,  0.1875,397.5225,397.5225,213.3221, 74.5355,148.7671,  6.9562, 17.8427,  15,450.0000,157.9609, 58.6047,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBRL444,S站, 20.0000,  0.3250,400.0000,400.0000,216.4485,130.0000,260.5756,  8.9388, 17.2701,  15,450.0000,160.2759,105.4442,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SBRL444,K站, 20.0000,  0.0750,397.6142,397.6142,274.9054, 29.8211, 59.4987,  4.2963, 41.6360,   6,190.0000,203.5621, 57.0815,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBRL444,P站, 20.0000,  0.2500,396.6966,396.6966,215.5450, 99.1742,197.9081,  8.5566, 18.6870,  14,450.0000,159.6068, 84.8922,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SBRL444,S站, 25.0000,  0.4063,400.0000,400.0000,216.4485,162.5000,325.7776, 11.3258, 15.7835,  15,450.0000,160.2759,131.1063,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SBRL444,K站, 25.0000,  0.0938,397.0178,397.0178,274.9054, 37.2204, 74.2448,  5.3633, 41.1823,   6,190.0000,203.5621, 71.4662,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBRL444,P站, 25.0000,  0.3125,395.8708,395.8708,215.5450,123.7096,246.8252, 10.6584, 17.7339,  14,450.0000,159.6068,107.0747,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SBRL444,S站, 30.0000,  0.4875,400.0000,400.0000,218.7511,195.0000,391.0027, 12.7293, 16.3683,  14,450.0000,161.9810,168.3625,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SBRL444,K站, 30.0000,  0.1125,396.4213,396.4213,279.9037, 44.5974, 88.9395,  6.1956, 41.8991,   5,190.0000,207.2632, 89.1034,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBRL444,P站, 30.0000,  0.3750,395.0449,395.0449,217.8147,148.1418,295.5182, 11.9263, 18.6122,  13,450.0000,161.2875,137.9803,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SBRL444,S站, 35.0000,  0.5688,400.0000,400.0000,221.1033,227.5000,456.2510, 13.9884, 16.9640,  13,450.0000,163.7227,208.8872,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SBRL444,K站, 35.0000,  0.1313,395.8249,395.8249,279.9037, 51.9520,103.5828,  7.2207, 41.4559,   5,190.0000,207.2632,104.0973,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBRL444,P站, 35.0000,  0.4375,394.2191,394.2191,220.1326,172.4708,343.9873, 13.0647, 19.4708,  12,450.0000,163.0039,171.6025,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBRL444,S站, 40.0000,  0.6500,400.0000,400.0000,221.1033,260.0000,521.5225, 16.2307, 15.4822,  13,450.0000,163.7227,237.4180,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SBRL444,K站, 40.0000,  0.1500,395.2284,395.2284,279.9037, 59.2843,118.1746,  8.2446, 41.0088,   5,190.0000,207.2632,119.1253,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBRL444,P站, 40.0000,  0.5000,393.3932,393.3932,220.1326,196.6966,392.2324, 14.9227, 18.5760,  12,450.0000,163.0039,197.2876,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBRL444,S站, 45.0000,  0.7313,400.0000,400.0000,223.5066,292.5000,586.8173, 17.2557, 16.1579,  12,450.0000,165.5023,282.7486,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SBRL444,K站, 45.0000,  0.1688,394.6320,394.6320,285.0871, 66.5941,132.7151,  8.9390, 41.7602,   4,190.0000,211.1014,139.0778,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBRL444,P站, 45.0000,  0.5625,392.5674,392.5674,222.5005,220.8191,440.2535, 15.8533, 19.4641,  11,450.0000,164.7573,235.0541,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SBRL444,S站, 50.0000,  0.8125,400.0000,400.0000,225.9627,325.0000,652.1352, 18.1883, 16.8379,  11,450.0000,167.3210,331.2007,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SBRL444,K站, 50.0000,  0.1875,394.0355,394.0355,285.0871, 73.8817,147.2041,  9.9251, 41.3238,   4,190.0000,211.1014,154.7065,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBRL444,P站, 50.0000,  0.6250,391.7415,391.7415,222.5005,244.8384,488.0506, 17.6272, 18.5788,  11,450.0000,164.7573,262.4279,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SBRL444,S站, 55.0000,  0.8937,400.0000,400.0000,225.9627,357.5000,717.4764, 20.3170, 15.3778,  11,450.0000,167.3210,362.3922,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SBRL444,K站, 55.0000,  0.2062,393.4391,393.4391,285.0871, 81.1468,161.6417, 10.9109, 40.8837,   4,190.0000,211.1014,170.3620,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBRL444,P站, 55.0000,  0.6875,390.9157,390.9157,224.9198,268.7545,535.6238, 18.3894, 19.4947,  10,450.0000,166.5488,304.1681,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SBRL444,S站, 60.0000,  0.9750,400.0000,400.0000,228.4734,390.0000,782.8407, 21.0617, 16.1381,  10,450.0000,169.1801,415.5260,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SBRL444,K站, 60.0000,  0.2250,392.8426,392.8426,290.4661, 88.3896,176.0279, 11.4815, 41.6692,   3,190.0000,215.0845,192.6834,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBRL444,P站, 60.0000,  0.7500,390.0898,390.0898,224.9198,292.5674,582.9729, 20.0925, 18.6205,  10,450.0000,166.5488,333.1288,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SBRL444,S站, 65.0000,  1.0562,400.0000,400.0000,231.0405,422.5000,848.2283, 21.7452, 16.8956,   9,450.0000,171.0810,471.7375,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBRL444,K站, 65.0000,  0.2437,392.2462,392.2462,290.4661, 95.6100,190.3627, 12.4326, 41.2402,   3,190.0000,215.0845,208.9357,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBRL444,P站, 65.0000,  0.8125,389.2640,389.2640,224.9198,316.2770,630.0981, 21.8223, 17.7048,  10,450.0000,166.5488,362.1967,612.5112,532.5112,224.9198,166.5488,
测试1493816327,SBRL444,S站, 70.0000,  1.1375,400.0000,400.0000,231.0405,455.0000,913.6390, 23.7687, 15.4743,   9,450.0000,171.0810,505.5064,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBRL444,K站, 70.0000,  0.2625,391.6497,391.6497,290.4661,102.8081,204.6460, 13.3839, 40.8075,   3,190.0000,215.0845,225.2082,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBRL444,P站, 70.0000,  0.8750,388.4381,388.4381,227.3924,339.8834,676.9993, 22.3550, 18.7009,   9,450.0000,168.3796,409.1945,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SBRL444,S站, 75.0000,  1.2187,400.0000,400.0000,233.6660,487.5000,979.0730, 24.2934, 16.3095,   8,450.0000,173.0251,566.3877,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SBRL444,K站, 75.0000,  0.2812,391.0533,391.0533,296.0520,109.9837,218.8780, 13.8419, 41.6265,   2,190.0000,219.2207,249.9700,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBRL444,P站, 75.0000,  0.9375,387.6123,387.6123,227.3924,363.3865,723.6765, 24.0243, 17.7993,   9,450.0000,168.3796,439.7398,612.5112,532.5112,227.3924,168.3796,
测试1493816327,SBRL444,S站, 80.0000,  1.3000,400.0000,400.0000,236.3518,520.0000,1044.5302, 24.7782, 17.1354,   7,450.0000,175.0139,630.3655,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SBRL444,K站, 80.0000,  0.3000,390.4568,390.4568,296.0520,117.1370,233.0585, 14.7609, 41.2053,   2,190.0000,219.2207,266.8391,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBRL444,P站, 80.0000,  1.0000,386.7864,386.7864,229.9199,386.7864,770.1297, 24.4416, 18.8195,   8,450.0000,170.2512,490.4840,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SBRL444,S站, 85.0000,  1.3813,400.0000,400.0000,236.3518,552.5000,1110.0105, 26.6966, 15.7679,   7,450.0000,175.0139,666.7011,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SBRL444,K站, 85.0000,  0.3188,389.8604,389.8604,296.0520,124.2680,247.1876, 15.6806, 40.7805,   2,190.0000,219.2207,283.7226,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBRL444,P站, 85.0000,  1.0625,385.9606,385.9606,229.9199,410.0831,816.3589, 26.0556, 17.9338,   8,450.0000,170.2512,522.4502,612.5112,532.5112,229.9199,170.2512,
测试1493816327,SBRL444,S站, 90.0000,  1.4625,400.0000,400.0000,239.1001,585.0000,1175.5141, 27.0445, 16.6665,   6,450.0000,177.0489,735.4078,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBRL444,K站, 90.0000,  0.3375,389.2639,389.2639,301.8569,131.3766,261.2653, 16.0349, 41.6322,   1,190.0000,223.5192,311.0131,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SBRL444,P站, 90.0000,  1.1250,385.1347,385.1347,232.5042,433.2766,862.3641, 26.3725, 18.9755,   7,450.0000,172.1648,576.8980,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SBRL444,S站, 95.0000,  1.5438,400.0000,400.0000,239.1001,617.5000,1241.0409, 28.9626, 15.2752,   6,450.0000,177.0489,772.7100,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBRL444,K站, 95.0000,  0.3563,388.6675,388.6675,301.8569,138.4628,275.2915, 16.9241, 41.2192,   1,190.0000,223.5192,328.4963,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SBRL444,P站, 95.0000,  1.1875,384.3089,384.3089,232.5042,456.3668,908.1453, 27.9352, 18.1072,   7,450.0000,172.1648,610.2401,612.5112,532.5112,232.5042,172.1648,
测试1493816327,SBRL444,S站,100.0000,  1.6250,400.0000,400.0000,241.9130,650.0000,1306.5909, 29.1792, 16.2483,   5,450.0000,179.1319,846.2125,740.3461,660.3461,241.9130,179.1319,
测试1493816327,SBRL444,K站,100.0000,  0.3750,388.0710,388.0710,301.8569,145.5266,289.2664, 17.8143, 40.8027,   1,190.0000,223.5192,345.9887,361.8911,281.8911,301.8569,223.5192,
测试1493816327,SBRL444,P站,100.0000,  1.2500,383.4830,383.4830,235.1473,479.3538,953.7026, 28.1638, 19.1682,   6,450.0000,174.1220,668.3692,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SBRL444,S站,105.0000,  1.7062,400.0000,400.0000,244.7929,682.5000,1372.1641, 29.3838, 17.1979,   4,450.0000,181.2644,922.9194,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SBRL444,K站,105.0000,  0.3937,387.4746,387.4746,307.8941,152.5681,303.1898, 18.0725, 41.6863,   0,190.0000,227.9895,375.9123,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,105.0000,  1.3125,382.6572,382.6572,235.1473,502.2376,999.0358, 29.6782, 18.3186,   6,450.0000,174.1220,703.0515,612.5112,532.5112,235.1473,174.1220,
测试1493816327,SBRL444,S站,110.0000,  1.7875,400.0000,400.0000,244.7929,715.0000,1437.7604, 31.1869, 15.8845,   4,450.0000,181.2644,962.8560,740.3461,660.3461,244.7929,181.2644,
测试1493816327,SBRL444,K站,110.0000,  0.4125,386.8781,386.8781,307.8941,159.5872,317.0618, 18.9337, 41.2818,   0,190.0000,227.9895,394.0102,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,110.0000,  1.3750,381.8313,381.8313,237.8511,525.0181,1044.1451, 29.8287, 19.3965,   5,450.0000,176.1241,764.8570,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SBRL444,S站,115.0000,  1.8687,400.0000,400.0000,247.7423,747.5000,1503.3800, 31.2781, 16.9000,   3,450.0000,183.4483,1044.4924,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SBRL444,K站,115.0000,  0.4312,386.2817,386.2817,307.8941,166.5840,330.8824, 19.7961, 40.8740,   0,190.0000,227.9895,412.1129,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,115.0000,  1.4375,381.0055,381.0055,237.8511,547.6954,1089.0304, 31.2969, 18.5667,   5,450.0000,176.1241,800.8508,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SBRL444,S站,120.0000,  1.9500,400.0000,400.0000,247.7423,780.0000,1569.0228, 33.0711, 15.5788,   3,450.0000,183.4483,1085.4370,740.3461,660.3461,247.7423,183.4483,
测试1493816327,SBRL444,K站,120.0000,  0.4500,385.6852,385.6852,307.8941,173.5584,344.6516, 20.6599, 40.4629,   0,190.0000,227.9895,430.2185,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,120.0000,  1.5000,380.1796,380.1796,237.8511,570.2695,1133.6917, 32.7966, 17.6994,   5,450.0000,176.1241,836.8197,612.5112,532.5112,237.8511,176.1241,
测试1493816327,SBRL444,S站,125.0000,  2.0313,400.0000,400.0000,250.7635,812.5000,1634.6889, 33.0542, 16.6592,   2,450.0000,185.6855,1172.1056,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SBRL444,K站,125.0000,  0.4687,385.0888,385.0888,307.8941,180.5104,358.3693, 21.5252, 40.0483,   0,190.0000,227.9895,448.3255,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,125.0000,  1.5625,379.3538,379.3538,240.6179,592.7403,1178.1290, 32.8019, 18.8500,   4,450.0000,178.1729,903.6253,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SBRL444,S站,130.0000,  2.1125,400.0000,400.0000,250.7635,845.0000,1700.3781, 34.8343, 15.3346,   2,450.0000,185.6855,1214.0739,740.3461,660.3461,250.7635,185.6855,
测试1493816327,SBRL444,K站,130.0000,  0.4875,384.4923,384.4923,307.8941,187.4400,372.0357, 22.3922, 39.6301,   0,190.0000,227.9895,466.4319,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,130.0000,  1.6250,378.5279,378.5279,240.6179,615.1079,1222.3424, 34.2556, 18.0060,   4,450.0000,178.1729,940.8712,612.5112,532.5112,240.6179,178.1729,
测试1493816327,SBRL444,S站,135.0000,  2.1938,400.0000,400.0000,253.8593,877.5000,1766.0905, 34.7149, 16.4778,   1,450.0000,187.9779,1305.8879,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SBRL444,K站,135.0000,  0.5063,383.8959,383.8959,307.8941,194.3473,385.6506, 23.2610, 39.2082,   0,190.0000,227.9895,484.5363,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,135.0000,  1.6875,377.7021,377.7021,243.4498,637.3723,1266.3317, 34.2021, 19.1672,   3,450.0000,180.2698,1011.3803,612.5112,532.5112,243.4498,180.2698,
测试1493816327,SBRL444,S站,140.0000,  2.2750,400.0000,400.0000,253.8593,910.0000,1831.8261, 36.4785, 15.1549,   1,450.0000,187.9779,1348.9027,740.3461,660.3461,253.8593,187.9779,
测试1493816327,SBRL444,K站,140.0000,  0.5250,383.2995,383.2995,307.8941,201.2322,399.2141, 24.1319, 38.7824,   0,190.0000,227.9895,502.6366,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,140.0000,  1.7500,376.8763,376.8763,243.4498,659.5334,1310.0971, 35.6113, 18.3471,   3,450.0000,180.2698,1049.8873,612.5112,532.5112,243.4498,180.2698,
测试1493816327,SBRL444,S站,145.0000,  2.3563,400.0000,400.0000,257.0326,942.5000,1897.5849, 36.2627, 16.3578,   0,450.0000,190.3276,1445.9855,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SBRL444,K站,145.0000,  0.5438,382.7030,382.7030,307.8941,208.0948,412.7262, 25.0050, 38.3526,   0,190.0000,227.9895,520.7314,361.8911,281.8911,307.8941,227.9895,
测试1493816327,SBRL444,P站,145.0000,  1.8125,376.0504,376.0504,243.4498,681.5914,1353.6384, 37.0533, 17.4900,   3,450.0000,180.2698,1088.3283,612.5112,532.5112,243.4498,180.2698,
测试1493816327,SBRL444,S站,150.0000,  2.4375,400.0000,400.0000,257.0326,975.0000,1963.3669, 38.0057, 15.0418,   0,450.0000,190.3276,1490.0757,740.3461,660.3461,257.0326,190.3276,
测试1493816327,SBRL444,K站,150.0000,  0.5625,382.1066,382.1066,314.1776,214.9349,426.1869, 24.9953, 39.3665,  -1,190.0000,232.6424,557.0673,361.8911,281.8911,314.1776,232.6424,
测试1493816327,SBRL444,P站,150.0000,  1.8750,375.2246,375.2246,246.3491,703.5460,1396.9558, 36.8715, 18.7210,   2,450.0000,182.4167,1163.8932,612.5112,532.5112,246.3491,182.4167,
测试1493816327,SBSL222,S站, 10.0000,  0.1857,350.0000,350.0000,230.7812, 65.0000,130.2835,  2.7284, 39.1572,  19,500.0000,170.8890,111.4068,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 10.0000,  0.0429,348.6367,348.6367,262.1389, 14.9416, 29.8143,  2.3810, 47.2349,  18,220.0000,194.1087, 33.6192,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 10.0000,  0.1429,348.1123,348.1123,232.2346, 49.7303, 99.2435,  2.6658, 40.2453,  17,500.0000,171.9652, 88.0812,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 15.0000,  0.2786,350.0000,350.0000,230.7812, 97.5000,195.4707,  4.0964, 38.4338,  19,500.0000,170.8890,167.0102,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 15.0000,  0.0643,347.9550,347.9550,262.1389, 22.3685, 44.6206,  3.5662, 46.7431,  18,220.0000,194.1087, 50.5100,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 15.0000,  0.2143,347.1685,347.1685,232.2346, 74.3933,148.4264,  3.9860, 39.7538,  17,500.0000,171.9652,132.5814,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 20.0000,  0.3714,350.0000,350.0000,230.7812,130.0000,260.6882,  5.4683, 37.6986,  19,500.0000,170.8890,222.5215,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 20.0000,  0.0857,347.2734,347.2734,262.1389, 29.7663, 59.3599,  4.7486, 46.2472,  18,220.0000,194.1087, 67.4501,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 20.0000,  0.2857,346.2247,346.2247,232.2346, 98.9213,197.3167,  5.2990, 39.2572,  17,500.0000,171.9652,177.3668,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 25.0000,  0.4643,350.0000,350.0000,230.7812,162.5000,325.9360,  6.8452, 36.9510,  19,500.0000,170.8890,277.9215,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 25.0000,  0.1071,346.5917,346.5917,262.1389, 37.1348, 74.0319,  5.9285, 45.7472,  18,220.0000,194.1087, 84.4362,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 25.0000,  0.3571,345.2809,345.2809,232.2346,123.3146,245.9145,  6.6056, 38.7552,  17,500.0000,171.9652,222.4221,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 30.0000,  0.5571,350.0000,350.0000,230.7812,195.0000,391.2141,  8.2281, 36.1902,  19,500.0000,170.8890,333.1905,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 30.0000,  0.1286,345.9101,345.9101,262.1389, 44.4742, 88.6369,  7.1064, 45.2430,  18,220.0000,194.1087,101.4650,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 30.0000,  0.4286,344.3370,344.3370,232.2346,147.5730,294.2197,  7.9068, 38.2477,  17,500.0000,171.9652,267.7326,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 35.0000,  0.6500,350.0000,350.0000,230.7812,227.5000,456.5225,  9.6183, 35.4154,  19,500.0000,170.8890,388.3084,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 35.0000,  0.1500,345.2284,345.2284,262.1389, 51.7843,103.1746,  8.2826, 44.7343,  18,220.0000,194.1087,118.5331,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 35.0000,  0.5000,343.3932,343.3932,232.2346,171.6966,342.2324,  9.2033, 37.7344,  17,500.0000,171.9652,313.2839,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 40.0000,  0.7429,350.0000,350.0000,230.7812,260.0000,521.8613, 11.0170, 34.6255,  19,500.0000,170.8890,443.2547,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 40.0000,  0.1714,344.5468,344.5468,262.1389, 59.0652,117.6452,  9.4577, 44.2209,  18,220.0000,194.1087,135.6371,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 40.0000,  0.5714,342.4494,342.4494,232.2346,195.6854,389.9525, 10.4959, 37.2151,  17,500.0000,171.9652,359.0618,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 45.0000,  0.8357,350.0000,350.0000,230.7812,292.5000,587.2303, 12.4255, 33.8196,  19,500.0000,170.8890,498.0082,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 45.0000,  0.1929,343.8651,343.8651,262.1389, 66.3168,132.0487, 10.6319, 43.7029,  18,220.0000,194.1087,152.7738,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 45.0000,  0.6429,341.5056,341.5056,232.2346,219.5393,437.3801, 11.7854, 36.6896,  17,500.0000,171.9652,405.0527,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 50.0000,  0.9286,350.0000,350.0000,230.7812,325.0000,652.6297, 13.8452, 32.9963,  19,500.0000,170.8890,552.5469,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 50.0000,  0.2143,343.1834,343.1834,262.1389, 73.5393,146.3849, 11.8058, 43.1798,  18,220.0000,194.1087,169.9401,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 50.0000,  0.7143,340.5617,340.5617,232.2346,243.2584,484.5151, 13.0726, 36.1574,  17,500.0000,171.9652,451.2429,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 55.0000,  1.0214,350.0000,350.0000,230.7812,357.5000,718.0593, 15.2779, 32.1544,  19,500.0000,170.8890,606.8482,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 55.0000,  0.2357,342.5018,342.5018,262.1389, 80.7326,160.6541, 12.9796, 42.6517,  18,220.0000,194.1087,187.1325,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 55.0000,  0.7857,339.6179,339.6179,232.2346,266.8426,531.3576, 14.3581, 35.6185,  17,500.0000,171.9652,497.6193,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 60.0000,  1.1143,350.0000,350.0000,230.7812,390.0000,783.5193, 16.7252, 31.2924,  19,500.0000,170.8890,660.8884,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 60.0000,  0.2571,341.8201,341.8201,262.1389, 87.8966,174.8560, 14.1539, 42.1182,  18,220.0000,194.1087,204.3481,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 60.0000,  0.8571,338.6741,338.6741,232.2346,290.2921,577.9075, 15.6427, 35.0723,  17,500.0000,171.9652,544.1687,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 65.0000,  1.2071,350.0000,350.0000,230.7812,422.5000,849.0096, 18.1890, 30.4085,  19,500.0000,170.8890,714.6428,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 65.0000,  0.2786,341.1385,341.1385,262.1389, 95.0314,188.9908, 15.3289, 41.5791,  18,220.0000,194.1087,221.5835,361.8911,281.8911,262.1389,194.1087,
测试1493816327,SBSL222,P站, 65.0000,  0.9286,337.7303,337.7303,232.2346,313.6067,624.1649, 16.9272, 34.5187,  17,500.0000,171.9652,590.8782,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 70.0000,  1.3000,350.0000,350.0000,230.7812,455.0000,914.5302, 19.6716, 29.5006,  19,500.0000,170.8890,768.0851,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 70.0000,  0.3000,340.4568,340.4568,266.0514,102.1370,203.0585, 16.0806, 41.9932,  17,220.0000,197.0059,245.0159,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SBSL222,P站, 70.0000,  1.0000,336.7864,336.7864,232.2346,336.7864,670.1297, 18.2121, 33.9571,  17,500.0000,171.9652,637.7351,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 75.0000,  1.3929,350.0000,350.0000,230.7812,487.5000,980.0810, 21.1754, 28.5667,  19,500.0000,170.8890,821.1878,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 75.0000,  0.3214,339.7752,339.7752,266.0514,109.2134,217.0590, 17.2273, 41.4608,  17,220.0000,197.0059,262.7224,361.8911,281.8911,266.0514,197.0059,
测试1493816327,SBSL222,P站, 75.0000,  1.0714,335.8426,335.8426,232.2346,359.8314,715.8019, 19.4984, 33.3873,  17,500.0000,171.9652,684.7265,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 80.0000,  1.4857,350.0000,350.0000,230.7812,520.0000,1045.6622, 22.7033, 27.6039,  19,500.0000,170.8890,873.9214,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 80.0000,  0.3429,339.0935,339.0935,270.0825,116.2606,230.9923, 17.9052, 41.8996,  16,220.0000,199.9908,287.6362,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSL222,P站, 80.0000,  1.1429,334.8988,334.8988,232.2346,382.7415,761.1816, 20.7866, 32.8087,  17,500.0000,171.9652,731.8398,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 85.0000,  1.5786,350.0000,350.0000,230.7812,552.5000,1111.2737, 24.2585, 26.6090,  19,500.0000,170.8890,926.2541,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 85.0000,  0.3643,338.4119,338.4119,270.0825,123.2786,244.8585, 19.0250, 41.3742,  16,220.0000,199.9908,305.8120,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSL222,P站, 85.0000,  1.2143,333.9550,333.9550,232.2346,405.5167,806.2687, 22.0777, 32.2210,  17,500.0000,171.9652,779.0626,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 90.0000,  1.6714,350.0000,350.0000,230.7812,585.0000,1176.9156, 25.8452, 25.5785,  19,500.0000,170.8890,978.1518,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 90.0000,  0.3857,337.7302,337.7302,274.2376,130.2674,258.6575, 19.6328, 41.8376,  15,220.0000,203.0676,332.2509,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBSL222,P站, 90.0000,  1.2857,333.0111,333.0111,232.2346,428.1572,851.0633, 23.3723, 31.6234,  17,500.0000,171.9652,826.3821,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站, 95.0000,  1.7643,350.0000,350.0000,230.7812,617.5000,1242.5877, 27.4678, 24.5076,  19,500.0000,170.8890,1029.5771,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站, 95.0000,  0.4071,337.0486,337.0486,274.2376,137.2269,272.3894, 20.7269, 41.3196,  15,220.0000,203.0676,350.8959,361.8911,281.8911,274.2376,203.0676,
测试1493816327,SBSL222,P站, 95.0000,  1.3571,332.0673,332.0673,232.2346,450.6628,895.5653, 24.6713, 31.0156,  17,500.0000,171.9652,873.7858,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,100.0000,  1.8571,350.0000,350.0000,230.7812,650.0000,1308.2901, 29.1321, 23.3910,  19,500.0000,170.8890,1080.4887,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站,100.0000,  0.4286,336.3669,336.3669,278.5226,144.1572,286.0540, 21.2678, 41.8073,  14,220.0000,206.2405,378.9092,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBSL222,P站,100.0000,  1.4286,331.1235,331.1235,232.2346,473.0335,939.7748, 25.9756, 30.3969,  17,500.0000,171.9652,921.2610,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,105.0000,  1.9500,350.0000,350.0000,230.7812,682.5000,1374.0228, 30.8452, 22.2216,  19,500.0000,170.8890,1130.8407,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站,105.0000,  0.4500,335.6852,335.6852,278.5226,151.0584,299.6516, 22.3372, 41.2969,  14,220.0000,206.2405,398.0249,361.8911,281.8911,278.5226,206.2405,
测试1493816327,SBSL222,P站,105.0000,  1.5000,330.1796,330.1796,232.2346,495.2695,983.6917, 27.2861, 29.7666,  17,500.0000,171.9652,968.7949,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,110.0000,  2.0429,350.0000,350.0000,230.7812,715.0000,1439.7859, 32.6160, 20.9906,  19,500.0000,170.8890,1180.5810,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站,110.0000,  0.4714,335.0036,335.0036,282.9436,157.9303,313.1820, 22.8140, 41.8086,  13,220.0000,209.5142,427.6676,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBSL222,P站,110.0000,  1.5714,329.2358,329.2358,232.2346,517.3706,1027.3161, 28.6038, 29.1239,  17,500.0000,171.9652,1016.3745,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,115.0000,  2.1357,350.0000,350.0000,230.7812,747.5000,1505.5792, 34.4562, 19.6864,  19,500.0000,170.8890,1229.6499,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站,115.0000,  0.4929,334.3219,334.3219,282.9436,164.7730,326.6452, 23.8595, 41.3064,  13,220.0000,209.5142,447.2569,361.8911,281.8911,282.9436,209.5142,
测试1493816327,SBSL222,P站,115.0000,  1.6429,328.2920,328.2920,232.2346,539.3368,1070.6479, 29.9297, 28.4680,  17,500.0000,171.9652,1063.9869,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,120.0000,  2.2286,350.0000,350.0000,230.7812,780.0000,1571.4029, 36.3818, 18.2934,  19,500.0000,170.8890,1277.9769,740.3461,660.3461,230.7812,170.8890,
