CalName,CaseId,StationName,功率指令(%),Idc,Ud,UdL,Udio,Pd,Pconv,miu,Ang,TC,Uac,Uv,Qconv,Qf_max,Qf_min,Udio_N,Uv_N,
测试1493816327,SBSL222,K站,120.0000,  0.5143,333.6403,333.6403,287.5072,171.5864,340.0413, 24.2747, 41.8417,  12,220.0000,212.8935,478.5899,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBSL222,P站,120.0000,  1.7143,327.3482,327.3482,232.2346,561.1683,1113.6871, 31.2649, 27.7979,  17,500.0000,171.9652,1111.6185,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,125.0000,  2.3214,350.0000,350.0000,230.7812,812.5000,1637.2569, 38.4147, 16.7894,  19,500.0000,170.8890,1325.4775,740.3461,660.3461,230.7812,170.8890,
测试1493816327,SBSL222,K站,125.0000,  0.5357,332.9586,332.9586,287.5072,178.3707,353.3702, 25.2970, 41.3478,  12,220.0000,212.8935,498.6573,361.8911,281.8911,287.5072,212.8935,
测试1493816327,SBSL222,P站,125.0000,  1.7857,326.4043,326.4043,232.2346,582.8649,1156.4338, 32.6108, 27.1127,  17,500.0000,171.9652,1159.2560,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,130.0000,  2.4143,350.0000,350.0000,233.1361,845.0000,1703.1411, 38.9728, 17.1505,  18,500.0000,172.6328,1411.4816,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBSL222,K站,130.0000,  0.5571,332.2770,332.2770,292.2204,185.1257,366.6319, 25.6530, 41.9065,  11,220.0000,216.3835,531.7474,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBSL222,P站,130.0000,  1.8571,325.4605,325.4605,232.2346,604.4267,1198.8880, 33.9686, 26.4110,  17,500.0000,171.9652,1206.8852,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,135.0000,  2.5071,350.0000,350.0000,233.1361,877.5000,1769.0557, 41.0811, 15.5568,  18,500.0000,172.6328,1459.1905,740.3461,660.3461,233.1361,172.6328,
测试1493816327,SBSL222,K站,135.0000,  0.5786,331.5953,331.5953,292.2204,191.8516,379.8265, 26.6526, 41.4212,  11,220.0000,216.3835,552.2985,361.8911,281.8911,292.2204,216.3835,
测试1493816327,SBSL222,P站,135.0000,  1.9286,324.5167,324.5167,232.2346,625.8536,1241.0496, 35.3399, 25.6916,  17,500.0000,171.9652,1254.4919,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,140.0000,  2.6000,350.0000,350.0000,235.5396,910.0000,1835.0006, 41.5315, 15.9949,  17,500.0000,174.4125,1549.2409,740.3461,660.3461,235.5396,174.4125,
测试1493816327,SBSL222,K站,140.0000,  0.6000,330.9137,330.9137,297.0908,198.5482,392.9539, 26.9513, 42.0028,  10,220.0000,219.9899,587.2192,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBSL222,P站,140.0000,  2.0000,323.5729,323.5729,232.2346,647.1457,1282.9186, 36.7265, 24.9529,  17,500.0000,171.9652,1302.0612,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,145.0000,  2.6929,350.0000,350.0000,237.9931,942.5000,1900.9758, 41.9418, 16.4540,  16,500.0000,176.2293,1642.2599,740.3461,660.3461,237.9931,176.2293,
测试1493816327,SBSL222,K站,145.0000,  0.6214,330.2320,330.2320,297.0908,205.2156,406.0142, 27.9288, 41.5264,  10,220.0000,219.9899,608.2610,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBSL222,P站,145.0000,  2.0714,322.6290,322.6290,232.2346,668.3030,1324.4951, 38.1302, 24.1932,  17,500.0000,171.9652,1349.5777,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL222,S站,150.0000,  2.7857,350.0000,350.0000,240.4983,975.0000,1966.9813, 42.3147, 16.9325,  15,500.0000,178.0843,1738.3139,740.3461,660.3461,240.4983,178.0843,
测试1493816327,SBSL222,K站,150.0000,  0.6429,329.5504,329.5504,297.0908,211.8538,419.0073, 28.9092, 41.0454,  10,220.0000,219.9899,629.2851,361.8911,281.8911,297.0908,219.9899,
测试1493816327,SBSL222,P站,150.0000,  2.1429,321.6852,321.6852,232.2346,689.3254,1365.7790, 39.5532, 23.4103,  17,500.0000,171.9652,1397.0251,612.5112,532.5112,232.2346,171.9652,
测试1493816327,SBSL444,S站, 10.0000,  0.1857,350.0000,350.0000,207.7031, 65.0000,130.2835,  3.6817, 30.5063,  19,450.0000,153.8001, 82.6111,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 10.0000,  0.0429,348.6367,348.6367,236.8416, 14.9416, 29.8143,  2.9055, 41.2779,  15,190.0000,175.3766, 27.5542,361.8911,281.8911,236.8416,175.3766,
测试1493816327,SBSL444,P站, 10.0000,  0.1429,348.1123,348.1123,209.0111, 49.7303, 99.2435,  3.5372, 31.9950,  17,450.0000,154.7687, 66.4147,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 15.0000,  0.2786,350.0000,350.0000,207.7031, 97.5000,195.4707,  5.5360, 29.4991,  19,450.0000,153.8001,123.7514,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 15.0000,  0.0643,347.9550,347.9550,240.5422, 22.3685, 44.6206,  4.2081, 41.6863,  14,190.0000,178.1168, 42.8154,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SBSL444,P站, 15.0000,  0.2143,347.1685,347.1685,209.0111, 74.3933,148.4264,  5.2791, 31.3262,  17,450.0000,154.7687,100.2125,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 20.0000,  0.3714,350.0000,350.0000,207.7031,130.0000,260.6882,  7.4051, 28.4595,  19,450.0000,153.8001,164.7300,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 20.0000,  0.0857,347.2734,347.2734,240.5422, 29.7663, 59.3599,  5.6012, 41.0935,  14,190.0000,178.1168, 57.2063,361.8911,281.8911,240.5422,178.1168,
测试1493816327,SBSL444,P站, 20.0000,  0.2857,346.2247,346.2247,209.0111, 98.9213,197.3167,  7.0076, 30.6443,  17,450.0000,154.7687,134.3654,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 25.0000,  0.4643,350.0000,350.0000,207.7031,162.5000,325.9360,  9.2939, 27.3840,  19,450.0000,153.8001,205.5064,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 25.0000,  0.1071,346.5917,346.5917,244.3604, 37.1348, 74.0319,  6.7691, 41.5311,  13,190.0000,180.9441, 73.9868,361.8911,281.8911,244.3604,180.9441,
测试1493816327,SBSL444,P站, 25.0000,  0.3571,345.2809,345.2809,209.0111,123.3146,245.9145,  8.7258, 29.9484,  17,450.0000,154.7687,168.8465,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 30.0000,  0.5571,350.0000,350.0000,207.7031,195.0000,391.2141, 11.2080, 26.2679,  19,450.0000,153.8001,246.0379,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 30.0000,  0.1286,345.9101,345.9101,248.3017, 44.4742, 88.6369,  7.8595, 41.9833,  12,190.0000,183.8625, 91.7866,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SBSL444,P站, 30.0000,  0.4286,344.3370,344.3370,209.0111,147.5730,294.2197, 10.4368, 29.2376,  17,450.0000,154.7687,203.6295,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 35.0000,  0.6500,350.0000,350.0000,207.7031,227.5000,456.5225, 13.1537, 25.1060,  19,450.0000,153.8001,286.2794,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 35.0000,  0.1500,345.2284,345.2284,248.3017, 51.7843,103.1746,  9.1598, 41.4125,  12,190.0000,183.8625,107.2531,361.8911,281.8911,248.3017,183.8625,
测试1493816327,SBSL444,P站, 35.0000,  0.5000,343.3932,343.3932,209.0111,171.6966,342.2324, 12.1433, 28.5106,  17,450.0000,154.7687,238.6894,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 40.0000,  0.7429,350.0000,350.0000,207.7031,260.0000,521.8613, 15.1387, 23.8914,  19,450.0000,153.8001,326.1815,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 40.0000,  0.1714,344.5468,344.5468,252.3722, 59.0652,117.6452, 10.1376, 41.8933,  11,190.0000,186.8767,126.6093,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SBSL444,P站, 40.0000,  0.5714,342.4494,342.4494,209.0111,195.6854,389.9525, 13.8480, 27.7662,  17,450.0000,154.7687,274.0016,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 45.0000,  0.8357,350.0000,350.0000,207.7031,292.5000,587.2303, 17.1723, 22.6157,  19,450.0000,153.8001,365.6907,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 45.0000,  0.1929,343.8651,343.8651,252.3722, 66.3168,132.0487, 11.3964, 41.3307,  11,190.0000,186.8767,142.6252,361.8911,281.8911,252.3722,186.8767,
测试1493816327,SBSL444,P站, 45.0000,  0.6429,341.5056,341.5056,209.0111,219.5393,437.3801, 15.5538, 27.0030,  17,450.0000,154.7687,309.5420,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 50.0000,  0.9286,350.0000,350.0000,207.7031,325.0000,652.6297, 19.2662, 21.2678,  19,450.0000,153.8001,404.7467,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 50.0000,  0.2143,343.1834,343.1834,256.5784, 73.5393,146.3849, 12.2712, 41.8398,  10,190.0000,189.9913,163.5678,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SBSL444,P站, 50.0000,  0.7143,340.5617,340.5617,209.0111,243.2584,484.5151, 17.2634, 26.2193,  17,450.0000,154.7687,345.2870,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 55.0000,  1.0214,350.0000,350.0000,207.7031,357.5000,718.0593, 21.4358, 19.8331,  19,450.0000,153.8001,443.2808,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 55.0000,  0.2357,342.5018,342.5018,256.5784, 80.7326,160.6541, 13.4917, 41.2860,  10,190.0000,189.9913,180.1266,361.8911,281.8911,256.5784,189.9913,
测试1493816327,SBSL444,P站, 55.0000,  0.7857,339.6179,339.6179,209.0111,266.8426,531.3576, 18.9800, 25.4132,  17,450.0000,154.7687,381.2128,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 60.0000,  1.1143,350.0000,350.0000,207.7031,390.0000,783.5193, 23.7022, 18.2909,  19,450.0000,153.8001,481.2127,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 60.0000,  0.2571,341.8201,341.8201,260.9272, 87.8966,174.8560, 14.2712, 41.8230,   9,190.0000,193.2115,202.6943,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SBSL444,P站, 60.0000,  0.8571,338.6741,338.6741,209.0111,290.2921,577.9075, 20.7066, 24.5825,  17,450.0000,154.7687,417.2959,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 65.0000,  1.2071,350.0000,350.0000,207.7031,422.5000,849.0096, 26.0959, 16.6114,  19,450.0000,153.8001,518.4448,740.3461,660.3461,207.7031,153.8001,
测试1493816327,SBSL444,K站, 65.0000,  0.2786,341.1385,341.1385,260.9272, 95.0314,188.9908, 15.4561, 41.2783,   9,190.0000,193.2115,219.7924,361.8911,281.8911,260.9272,193.2115,
测试1493816327,SBSL444,P站, 65.0000,  0.9286,337.7303,337.7303,209.0111,313.6067,624.1649, 22.4468, 23.7245,  17,450.0000,154.7687,453.5123,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 70.0000,  1.3000,350.0000,350.0000,209.8225,455.0000,914.5302, 27.2140, 16.8064,  18,450.0000,155.3695,577.2820,740.3461,660.3461,209.8225,155.3695,
测试1493816327,SBSL444,K站, 70.0000,  0.3000,340.4568,340.4568,265.4259,102.1370,203.0585, 16.1467, 41.8430,   8,190.0000,196.5427,244.0325,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SBSL444,P站, 70.0000,  1.0000,336.7864,336.7864,209.0111,336.7864,670.1297, 24.2044, 22.8363,  17,450.0000,154.7687,489.8375,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 75.0000,  1.3929,350.0000,350.0000,211.9856,487.5000,980.0810, 28.2554, 17.0339,  17,450.0000,156.9712,638.8245,740.3461,660.3461,211.9856,156.9712,
测试1493816327,SBSL444,K站, 75.0000,  0.3214,339.7752,339.7752,265.4259,109.2134,217.0590, 17.2982, 41.3077,   8,190.0000,196.5427,261.6688,361.8911,281.8911,265.4259,196.5427,
测试1493816327,SBSL444,P站, 75.0000,  1.0714,335.8426,335.8426,209.0111,359.8314,715.8019, 25.9839, 21.9141,  17,450.0000,154.7687,526.2464,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 80.0000,  1.4857,350.0000,350.0000,214.1938,520.0000,1045.6622, 29.2249, 17.2927,  16,450.0000,158.6063,703.1043,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SBSL444,K站, 80.0000,  0.3429,339.0935,339.0935,270.0825,116.2606,230.9923, 17.9052, 41.8996,   7,190.0000,199.9908,287.6362,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSL444,P站, 80.0000,  1.1429,334.8988,334.8988,209.0111,382.7415,761.1816, 27.7904, 20.9535,  17,450.0000,154.7687,562.7127,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 85.0000,  1.5786,350.0000,350.0000,214.1938,552.5000,1111.2737, 31.5913, 15.5659,  16,450.0000,158.6063,742.9740,740.3461,660.3461,214.1938,158.6063,
测试1493816327,SBSL444,K站, 85.0000,  0.3643,338.4119,338.4119,270.0825,123.2786,244.8585, 19.0250, 41.3742,   7,190.0000,199.9908,305.8120,361.8911,281.8911,270.0825,199.9908,
测试1493816327,SBSL444,P站, 85.0000,  1.2143,333.9550,333.9550,209.0111,405.5167,806.2687, 29.6301, 19.9488,  17,450.0000,154.7687,599.2089,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 90.0000,  1.6714,350.0000,350.0000,216.4485,585.0000,1176.9156, 32.4255, 15.9039,  15,450.0000,160.2759,811.2105,740.3461,660.3461,216.4485,160.2759,
测试1493816327,SBSL444,K站, 90.0000,  0.3857,337.7302,337.7302,274.9054,130.2674,258.6575, 19.5532, 41.9928,   6,190.0000,203.5621,333.5700,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBSL444,P站, 90.0000,  1.2857,333.0111,333.0111,209.0111,428.1572,851.0633, 31.5107, 18.8930,  17,450.0000,154.7687,635.7052,612.5112,532.5112,209.0111,154.7687,
测试1493816327,SBSL444,S站, 95.0000,  1.7643,350.0000,350.0000,218.7511,617.5000,1242.5877, 33.1964, 16.2713,  14,450.0000,161.9810,882.2799,740.3461,660.3461,218.7511,161.9810,
测试1493816327,SBSL444,K站, 95.0000,  0.4071,337.0486,337.0486,274.9054,137.2269,272.3894, 20.6427, 41.4777,   6,190.0000,203.5621,352.2885,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBSL444,P站, 95.0000,  1.3571,332.0673,332.0673,211.1446,450.6628,895.5653, 32.1804, 19.5020,  16,450.0000,156.3485,692.6144,612.5112,532.5112,211.1446,156.3485,
测试1493816327,SBSL444,S站,100.0000,  1.8571,350.0000,350.0000,221.1033,650.0000,1308.2901, 33.9081, 16.6664,  13,450.0000,163.7227,956.2295,740.3461,660.3461,221.1033,163.7227,
测试1493816327,SBSL444,K站,100.0000,  0.4286,336.3669,336.3669,274.9054,144.1572,286.0540, 21.7343, 40.9572,   6,190.0000,203.5621,371.0082,361.8911,281.8911,274.9054,203.5621,
测试1493816327,SBSL444,P站,100.0000,  1.4286,331.1235,331.1235,211.1446,473.0335,939.7748, 34.0423, 18.4328,  16,450.0000,156.3485,730.2106,612.5112,532.5112,211.1446,156.3485,
测试1493816327,SBSL444,S站,105.0000,  1.9500,350.0000,350.0000,223.5066,682.5000,1374.0228, 34.5644, 17.0872,  12,450.0000,165.5023,1033.1109,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SBSL444,K站,105.0000,  0.4500,335.6852,335.6852,279.9037,151.0584,299.6516, 22.1564, 41.6178,   5,190.0000,207.2632,401.1748,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBSL444,P站,105.0000,  1.5000,330.1796,330.1796,213.3221,495.2695,983.6917, 34.6063, 19.0886,  15,450.0000,157.9609,790.4080,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBSL444,S站,110.0000,  2.0429,350.0000,350.0000,223.5066,715.0000,1439.7859, 36.8048, 15.4147,  12,450.0000,165.5023,1076.9352,740.3461,660.3461,223.5066,165.5023,
测试1493816327,SBSL444,K站,110.0000,  0.4714,335.0036,335.0036,279.9037,157.9303,313.1820, 23.2190, 41.1081,   5,190.0000,207.2632,420.4383,361.8911,281.8911,279.9037,207.2632,
测试1493816327,SBSL444,P站,110.0000,  1.5714,329.2358,329.2358,213.3221,517.3706,1027.3161, 36.4520, 18.0073,  15,450.0000,157.9609,829.0619,612.5112,532.5112,213.3221,157.9609,
测试1493816327,SBSL444,S站,115.0000,  2.1357,350.0000,350.0000,225.9627,747.5000,1505.5792, 37.3310, 15.9236,  11,450.0000,167.3210,1158.0816,740.3461,660.3461,225.9627,167.3210,
测试1493816327,SBSL444,K站,115.0000,  0.4929,334.3219,334.3219,285.0871,164.7730,326.6452, 23.5708, 41.7942,   4,190.0000,211.1014,452.5578,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBSL444,P站,115.0000,  1.6429,328.2920,328.2920,215.5450,539.3368,1070.6479, 36.9152, 18.7106,  14,450.0000,159.6068,892.5557,612.5112,532.5112,215.5450,159.6068,
测试1493816327,SBSL444,S站,120.0000,  2.2286,350.0000,350.0000,228.4734,780.0000,1571.4029, 37.8109, 16.4530,  10,450.0000,169.1801,1242.2967,740.3461,660.3461,228.4734,169.1801,
测试1493816327,SBSL444,K站,120.0000,  0.5143,333.6403,333.6403,285.0871,171.5864,340.0413, 24.6053, 41.2956,   4,190.0000,211.1014,472.3726,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBSL444,P站,120.0000,  1.7143,327.3482,327.3482,217.8147,561.1683,1113.6871, 37.3503, 19.4107,  13,450.0000,161.2875,958.2471,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SBSL444,S站,125.0000,  2.3214,350.0000,350.0000,231.0405,812.5000,1637.2569, 38.2476, 17.0012,   9,450.0000,171.0810,1329.6453,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBSL444,K站,125.0000,  0.5357,332.9586,332.9586,285.0871,178.3707,353.3702, 25.6426, 40.7920,   4,190.0000,211.1014,492.1780,361.8911,281.8911,285.0871,211.1014,
测试1493816327,SBSL444,P站,125.0000,  1.7857,326.4043,326.4043,217.8147,582.8649,1156.4338, 39.1126, 18.3702,  13,450.0000,161.2875,999.0417,612.5112,532.5112,217.8147,161.2875,
测试1493816327,SBSL444,S站,130.0000,  2.4143,350.0000,350.0000,231.0405,845.0000,1703.1411, 40.3963, 15.3773,   9,450.0000,171.0810,1376.4487,740.3461,660.3461,231.0405,171.0810,
测试1493816327,SBSL444,K站,130.0000,  0.5571,332.2770,332.2770,290.4661,185.1257,366.6319, 25.8970, 41.5194,   3,190.0000,215.0845,526.9104,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBSL444,P站,130.0000,  1.8571,325.4605,325.4605,220.1326,604.4267,1198.8880, 39.4574, 19.1149,  12,450.0000,163.0039,1068.0756,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBSL444,S站,135.0000,  2.5071,350.0000,350.0000,233.6660,877.5000,1769.0557, 40.7066, 16.0169,   8,450.0000,173.0251,1468.3739,740.3461,660.3461,233.6660,173.0251,
测试1493816327,SBSL444,K站,135.0000,  0.5786,331.5953,331.5953,290.4661,191.8516,379.8265, 26.9070, 41.0274,   3,190.0000,215.0845,547.2730,361.8911,281.8911,290.4661,215.0845,
测试1493816327,SBSL444,P站,135.0000,  1.9286,324.5167,324.5167,220.1326,625.8536,1241.0496, 41.2032, 18.0694,  12,450.0000,163.0039,1109.8663,612.5112,532.5112,220.1326,163.0039,
测试1493816327,SBSL444,S站,140.0000,  2.6000,350.0000,350.0000,236.3518,910.0000,1835.0006, 40.9836, 16.6680,   7,450.0000,175.0139,1563.5974,740.3461,660.3461,236.3518,175.0139,
测试1493816327,SBSL444,K站,140.0000,  0.6000,330.9137,330.9137,296.0520,198.5482,392.9539, 27.0977, 41.7791,   2,190.0000,219.2207,584.1623,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBSL444,P站,140.0000,  2.0000,323.5729,323.5729,222.5005,647.1457,1282.9186, 41.4612, 18.8585,  11,450.0000,164.7573,1182.2774,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SBSL444,S站,145.0000,  2.6929,350.0000,350.0000,239.1001,942.5000,1900.9758, 41.2294, 17.3296,   6,450.0000,177.0489,1662.1984,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBSL444,K站,145.0000,  0.6214,330.2320,330.2320,296.0520,205.2156,406.0142, 28.0810, 41.2988,   2,190.0000,219.2207,605.0932,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBSL444,P站,145.0000,  2.0714,322.6290,322.6290,222.5005,668.3030,1324.4951, 43.1904, 17.8102,  11,450.0000,164.7573,1225.0444,612.5112,532.5112,222.5005,164.7573,
测试1493816327,SBSL444,S站,150.0000,  2.7857,350.0000,350.0000,239.1001,975.0000,1966.9813, 43.2529, 15.7947,   6,450.0000,177.0489,1712.2687,740.3461,660.3461,239.1001,177.0489,
测试1493816327,SBSL444,K站,150.0000,  0.6429,329.5504,329.5504,296.0520,211.8538,419.0073, 29.0673, 40.8140,   2,190.0000,219.2207,626.0061,361.8911,281.8911,296.0520,219.2207,
测试1493816327,SBSL444,P站,150.0000,  2.1429,321.6852,321.6852,224.9198,689.3254,1365.7790, 43.3653, 18.6432,  10,450.0000,166.5488,1300.8758,612.5112,532.5112,224.9198,166.5488,
